<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.12">
  <POU Name="FB_BA_AC_SeqT" Id="{72ec69c7-e923-4067-be79-442f9f8d48cd}" SpecialFunc="None">
    <Declaration><![CDATA[{region '#Template'}
	{attribute 'Version' := '5.0.2.0'}
	{attribute 'Tags' := '"LCID": "1031", "Text": "AC, Allgemein, AHU, Sequenz, Sequenzverbindung, Temperatur"'}
	{attribute 'Tags' := '"LCID": "1033", "Text": "AC, General, AHU, Sequence, Sequence link, Temperature"'}
	{attribute 'Using' := '"Type": "Template", "URI": "E_BA_AC_OpMod01"'}
	{attribute 'Using' := '"Type": "Template", "URI": "E_BA_AC_SeqNumber_T"'}
	{attribute 'Description' := '"LCID": "1031", "Text": "Sequenzverbindung"'}
	{attribute 'Description' := '"LCID": "1033", "Text": "Sequence link"'}
{endregion}

FUNCTION_BLOCK FB_BA_AC_SeqT EXTENDS FB_BA_View
VAR_INPUT
	bEn					: BOOL;
	eOpMode				: E_BA_AC_OpMod01;		
	fTWth				: REAL;
END_VAR
VAR_OUTPUT
	bSumLmt				: BOOL;		//Sommer Grenzwert ist aktiv	//	Summer limit is active
	bWinLmt				: BOOL;		//Winter Grenzwert ist aktiv	//	Winter limit is active
	nActvSeqCtrl		: UDINT;	// Nummer des aktiven Sequenzcontrollers // number of the active sequenz controller
END_VAR
VAR_IN_OUT
	stTSeqLink			: ST_BA_SeqLink;	//	Sequenz Link Struktur	//	Sequence link structure	
END_VAR
VAR_INPUT CONSTANT
	WthTLmtSum			: FB_BA_AV_Op;
	WthTLmtWin			: FB_BA_AV_Op;
	SeqLink				: FB_BA_SequenceLinkBase;		//	Hauptprogramm zur Steuerung der Sequenzregler einer Anlage	//	Main program to control the sequence controller of a plant
	ActvSeqCtrl			: FB_BA_MV_Op;	
END_VAR
VAR
	WthTLmtWinHys		: FB_BA_Swi2P;			//	Hysterese Grenzwert Winter									//	Hysteresis limit winter
	WthTLmtSumHys		: FB_BA_Swi2P;			//	Hysterese Grenzwert Sommer									//	Hysteresis limit summer
	StartSeq			: FB_BA_PrioSwi_UDI08;	//	Festlegung Start Sequenz									//	Fixing start-up sequence
END_VAR





]]></Declaration>
    <Implementation>
      <CFC>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCImplementationObject">
              <o n="Items" t="CFCItemList">
                <l2 n="InnerList">
                  <o t="CFCConnection">
                    <v n="Bounds">"-1, -4, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">337L</v>
                    <v n="DestPinId">325L</v>
                    <v n="Id">372L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-1, -4, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">364L</v>
                    <v n="DestPinId">356L</v>
                    <v n="Id">370L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-1, -4, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">322L</v>
                    <v n="DestPinId">331L</v>
                    <v n="Id">366L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">318L</v>
                    <v n="DestPinId">129L</v>
                    <v n="Id">320L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">314L</v>
                    <v n="DestPinId">125L</v>
                    <v n="Id">316L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">276L</v>
                    <v n="DestPinId">310L</v>
                    <v n="Id">312L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">305L</v>
                    <v n="DestPinId">296L</v>
                    <v n="Id">307L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">283L</v>
                    <v n="DestPinId">264L</v>
                    <v n="Id">285L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">249L</v>
                    <v n="DestPinId">141L</v>
                    <v n="Id">251L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">163L</v>
                    <v n="DestPinId">117L</v>
                    <v n="Id">186L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">154L</v>
                    <v n="DestPinId">113L</v>
                    <v n="Id">185L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">182L</v>
                    <v n="DestPinId">162L</v>
                    <v n="Id">184L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">178L</v>
                    <v n="DestPinId">161L</v>
                    <v n="Id">180L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">173L</v>
                    <v n="DestPinId">153L</v>
                    <v n="Id">176L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">170L</v>
                    <v n="DestPinId">152L</v>
                    <v n="Id">175L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">436L</v>
                    <v n="DestPinId">390L</v>
                    <v n="Id">438L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">232L</v>
                    <v n="DestPinId">450L</v>
                    <v n="Id">472L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">513L</v>
                    <v n="DestPinId">416L</v>
                    <v n="Id">519L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">525L</v>
                    <v n="DestPinId">512L</v>
                    <v n="Id">527L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">522L</v>
                    <v n="DestPinId">511L</v>
                    <v n="Id">528L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_View"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">614L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SUPER^"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">615L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bAcknowledgeRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">882L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eNodeType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_NodeType.Automatic"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">13</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_NodeType"</v>
                            </o>
                            <v n="SignatureId">1432</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">883L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sTag"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">884L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3903</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">885L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3903</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">886L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">1428</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">887L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">16</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_SmallString"</v>
                            </o>
                            <v n="SignatureId">4228</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">888L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">889L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnPublish"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">890L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"2, 2, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">609L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">795L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">803L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">796L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">804L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">80L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WthTLmtSum"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">81L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">805L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.fDefCOVIncrement"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">806L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.Invalid"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">1232</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">807L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sTag"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">808L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3903</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">809L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3903</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">810L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">1428</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">811L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">16</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_SmallString"</v>
                            </o>
                            <v n="SignatureId">4228</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">812L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">813L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnPublish"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">814L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 27, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">67L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">761L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">769L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">762L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">770L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">99L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WthTLmtWin"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">100L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">771L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.fDefCOVIncrement"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">772L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.Invalid"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">1232</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">773L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sTag"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">774L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3903</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">775L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3903</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">776L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">1428</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">777L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">16</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_SmallString"</v>
                            </o>
                            <v n="SignatureId">4228</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">778L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">779L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnPublish"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">780L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 14, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">86L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">283L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">284L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"18, 11, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">282L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">287L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWth"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">288L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"18, 12, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">286L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">305L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"1"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">306L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"12, 20, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">304L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">295L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">296L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">297L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">298L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">299L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">300L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"ADD"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">301L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">302L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"19, 17, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">294L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">264L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">703L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">705L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">707L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">709L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">711L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">276L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">713L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">715L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">265L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">704L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">706L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">708L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nDlyOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">710L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nDlyOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">712L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">277L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiDlyOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">714L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiDlyOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">716L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_Swi2P"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">262L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WthTLmtWinHys"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">263L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"26, 9, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">255L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">310L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bWinLmt"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">311L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"40, 11, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">309L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">322L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">323L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"18, 24, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">321L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">328L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWth"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">329L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"18, 25, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">327L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">364L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"1"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">365L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"12, 34, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">363L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">355L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">356L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">357L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">358L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">359L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">360L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SUB"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">361L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">362L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"19, 31, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">354L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">331L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">720L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">722L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">724L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">726L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">728L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">337L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">730L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">732L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">340L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">721L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">723L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">725L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nDlyOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">727L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nDlyOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">729L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">346L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiDlyOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">731L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiDlyOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">733L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_Swi2P"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">349L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WthTLmtSumHys"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">350L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 22, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">330L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">325L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bSumLmt"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">326L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"41, 24, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">324L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">170L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"eOpMode"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">171L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"24, 39, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">169L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">173L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_AC_OpMod01.eOverHeatingProtection"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">174L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"13, 40, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">172L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">232L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_AC_SeqNumber_T.eCooler"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">233L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"12, 49, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">231L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">178L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"eOpMode"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">179L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"13, 45, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">177L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">182L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_AC_OpMod01.eCoolDownProtection"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">183L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 46, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">181L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">235L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_AC_SeqNumber_T.ePreHeater"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">236L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"11, 51, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">234L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">314L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bWinLmt"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">315L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"20, 54, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">313L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">241L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_AC_SeqNumber_T.ePreHeater"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">242L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"11, 55, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">240L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">318L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bSumLmt"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">319L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"20, 56, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">317L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">238L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_AC_SeqNumber_T.eCooler"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">239L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"12, 57, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">237L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1512L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bEn"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1513L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 69, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1511L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">249L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">250L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"21, 62, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">248L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">246L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_AC_SeqNumber_T.eEnergyRecovery"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">247L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"9, 63, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">245L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">152L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">153L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">154L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">155L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">156L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">157L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"="</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">158L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">159L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"33, 37, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">151L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1218L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"10"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1219L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 71, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1217L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">161L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">162L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">163L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">164L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">165L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">166L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"="</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">167L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">168L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"22, 43, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">160L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">113L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">450L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">117L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">894L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">121L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">896L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">125L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">898L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">129L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">900L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">133L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">902L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">137L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">904L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">141L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">906L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">145L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">908L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">910L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">114L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">451L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">118L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">895L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">122L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">897L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">126L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">899L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn05"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">130L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal05"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">901L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn06"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">134L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal06"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">903L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn07"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">138L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal07"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">905L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn08"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">142L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal08"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">907L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">146L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">909L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActvPrio"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">911L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_PrioSwi_UDI08"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">111L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"StartSeq"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">112L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"31, 46, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">104L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">447L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"StartSeq.nVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">448L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 70, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">446L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">436L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"stTSeqLink"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">437L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"4, 72, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">435L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList">
                        <o t="CFCInputPin">
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">382L</v>
                        </o>
                        <o t="CFCInputPin">
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1163L</v>
                        </o>
                        <o t="CFCInputPin">
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1231L</v>
                        </o>
                        <o t="CFCInOutPin">
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">390L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1233L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1235L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1436L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1561L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1563L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1438L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1440L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1237L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1239L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1241L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">383L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nNumStartCtrl"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1164L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nSwiOverTi"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1232L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSeqLink"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">391L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSeqCtrlOperational"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1234L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActvSeqCtrl"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1236L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fActvSeqCtrl_Y"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1437L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fActvSeqCtrl_X"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1562L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fActvSeqCtrl_W"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1564L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bActvSeqCtrlIsMaxLimit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1439L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bActvSeqCtrlIsMinLimit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1441L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bErr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1238L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eState"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1240L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiSwiOvrTi"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1242L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_SequenceLinkBase"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">380L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SeqLink"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">381L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eNoEnableSeqCtrl"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_NoEnableSeqCtrl.eNextAction"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">20</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_NoEnableSeqCtrl"</v>
                            </o>
                            <v n="SignatureId">516</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1565L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eNoStartCtrlFound"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_NoStartCtrlFound.eLastActionReverse"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">21</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_NoStartCtrlFound"</v>
                            </o>
                            <v n="SignatureId">517</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1566L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fHys"</v>
                          <n n="Value" />
                          <v n="InitialValue">"2"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1567L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"13, 67, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">373L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">522L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SeqLink.nActvSeqCtrl"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">523L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 84, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">521L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">525L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"0"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">526L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 85, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">524L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">507L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SeqLink.nActvSeqCtrl"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">508L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"12, 88, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">506L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">502L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_AC_SeqNumber_T.eOff"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">503L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 87, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">501L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">511L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">512L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">513L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">514L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">515L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">516L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"GT"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">517L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">518L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"17, 82, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">510L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">416L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">417L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">424L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">418L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">419L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">420L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">425L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">421L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SEL"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">422L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">423L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 84, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">415L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">938L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">948L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">939L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">949L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_MV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">484L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"ActvSeqCtrl"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">485L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nValueRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"1"</v>
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">950L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"aStateText"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">19</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_StateTextArray"</v>
                            </o>
                            <v n="SignatureId">4199</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">951L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eToggleMode"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_ToggleMode.eSwitch"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">15</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_ToggleMode"</v>
                            </o>
                            <v n="SignatureId">1283</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">952L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nDefaultValue"</v>
                          <n n="Value" />
                          <v n="InitialValue">"1"</v>
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">953L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sTag"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">954L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3903</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">955L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3903</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">956L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">1428</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">957L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">16</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_SmallString"</v>
                            </o>
                            <v n="SignatureId">4228</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">958L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">959L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnPublish"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">960L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"7, 93, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">477L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">531L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"nActvSeqCtrl"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">532L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"23, 95, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">530L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">287L</v>
                    <v n="DestPinId">703L</v>
                    <v n="Id">717L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">297L</v>
                    <v n="DestPinId">707L</v>
                    <v n="Id">719L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">328L</v>
                    <v n="DestPinId">720L</v>
                    <v n="Id">734L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">357L</v>
                    <v n="DestPinId">724L</v>
                    <v n="Id">735L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">241L</v>
                    <v n="DestPinId">898L</v>
                    <v n="Id">912L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">238L</v>
                    <v n="DestPinId">900L</v>
                    <v n="Id">913L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">235L</v>
                    <v n="DestPinId">894L</v>
                    <v n="Id">914L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">246L</v>
                    <v n="DestPinId">906L</v>
                    <v n="Id">915L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">769L</v>
                    <v n="DestPinId">295L</v>
                    <v n="Id">919L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">769L</v>
                    <v n="DestPinId">705L</v>
                    <v n="Id">920L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">803L</v>
                    <v n="DestPinId">355L</v>
                    <v n="Id">921L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">803L</v>
                    <v n="DestPinId">722L</v>
                    <v n="Id">922L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">948L</v>
                    <v n="DestPinId">531L</v>
                    <v n="Id">961L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">418L</v>
                    <v n="DestPinId">938L</v>
                    <v n="Id">962L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">507L</v>
                    <v n="DestPinId">424L</v>
                    <v n="Id">963L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">502L</v>
                    <v n="DestPinId">417L</v>
                    <v n="Id">964L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1218L</v>
                    <v n="DestPinId">1231L</v>
                    <v n="Id">1397L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">447L</v>
                    <v n="DestPinId">1163L</v>
                    <v n="Id">1477L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1512L</v>
                    <v n="DestPinId">382L</v>
                    <v n="Id">1514L</v>
                  </o>
                </l2>
              </o>
              <o n="ParameterInitializationMethodGenerator" t="CFCParameterInitializationMethodObject">
                <v n="GuidPOU">{03e81d96-49c3-4c34-9a57-1eb02c27a5f8}</v>
                <v n="GuidParentObject">{72ec69c7-e923-4067-be79-442f9f8d48cd}</v>
                <v n="MethodName">"__InitializeParameters_FB_BA_AC_SeqT"</v>
                <v n="ReturnType">"BOOL"</v>
              </o>
              <o n="RoutingPathTable" t="CFCRoutingPathTable">
                <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                  <o>
                    <v n="ConnectionId">184L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">19</v>
                      <v n="Y">46</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">19</v>
                        <v n="Y">46</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">46</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">913L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">57</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">57</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">57</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">914L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">51</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">312L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">37</v>
                      <v n="Y">11</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">37</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">39</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">735L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">23</v>
                      <v n="Y">33</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">23</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">370L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">34</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">34</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">34</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">920L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">16</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">25</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">717L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">23</v>
                      <v n="Y">12</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">23</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">25</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">320L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">56</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1477L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">70</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">12</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">251L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">62</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">62</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">62</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">528L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">13</v>
                      <v n="Y">84</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">13</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">961L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">19</v>
                      <v n="Y">95</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">19</v>
                        <v n="Y">95</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">22</v>
                        <v n="Y">95</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">519L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">21</v>
                      <v n="Y">84</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">21</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">86</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">86</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">962L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">31</v>
                      <v n="Y">86</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">31</v>
                        <v n="Y">86</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">32</v>
                        <v n="Y">86</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">32</v>
                        <v n="Y">89</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">5</v>
                        <v n="Y">89</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">5</v>
                        <v n="Y">95</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">6</v>
                        <v n="Y">95</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">527L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">13</v>
                      <v n="Y">85</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">13</v>
                        <v n="Y">85</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">85</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1514L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">69</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">69</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">100</v>
                      </o>
                      <o>
                        <v n="X">12</v>
                        <v n="Y">69</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">964L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">21</v>
                      <v n="Y">87</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">21</v>
                        <v n="Y">87</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">87</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1397L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">71</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">71</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">12</v>
                        <v n="Y">71</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">285L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">23</v>
                      <v n="Y">11</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">23</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">25</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">963L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">22</v>
                      <v n="Y">88</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">22</v>
                        <v n="Y">88</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">88</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">912L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">55</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">55</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">55</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">915L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">63</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">63</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">63</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">185L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">37</v>
                      <v n="Y">39</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">37</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">38</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">38</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">29</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">29</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">372L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">38</v>
                      <v n="Y">24</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">38</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">40</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">366L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">23</v>
                      <v n="Y">24</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">23</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">472L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">49</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">307L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">20</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">316L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">54</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">54</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">54</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">919L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">16</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">922L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">29</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">176L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">30</v>
                      <v n="Y">40</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">30</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">32</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">175L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">30</v>
                      <v n="Y">39</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">30</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">32</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">719L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">23</v>
                      <v n="Y">19</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">23</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">25</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">186L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">26</v>
                      <v n="Y">45</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">26</v>
                        <v n="Y">45</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">28</v>
                        <v n="Y">45</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">28</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">30</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">921L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">29</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">180L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">19</v>
                      <v n="Y">45</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">19</v>
                        <v n="Y">45</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">45</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">734L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">23</v>
                      <v n="Y">25</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">23</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">438L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">72</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">72</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">12</v>
                        <v n="Y">72</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                </d2>
              </o>
              <v n="AutoSizeCanvas">true</v>
              <v n="CanvasWidth">49</v>
              <v n="CanvasHeight">99</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="BoolType">{fd373d9e-533d-4d69-ad04-82ccf513ff10}</Type>
            <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
            <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
            <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
            <Type n="CFCInOutPin">{1570565e-4cd5-490e-9211-f9985790d5db}</Type>
            <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
            <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
            <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
            <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
            <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
            <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
            <Type n="CFCParameter">{16471219-97ce-4580-8682-e60492a6d970}</Type>
            <Type n="CFCParameterInitializationMethodObject">{f13d20a6-591c-4ca8-9a3d-8574380b6bcc}</Type>
            <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
            <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
            <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
            <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
            <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
            <Type n="CompilerMessage">{bc2be951-49f6-4f0f-b731-e31e36606f1e}</Type>
            <Type n="Guid">System.Guid</Type>
            <Type n="Int16">System.Int16</Type>
            <Type n="Int32">System.Int32</Type>
            <Type n="Int64">System.Int64</Type>
            <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
            <Type n="ParameterOrigin">{00f7522c-f616-4f07-a530-7175f7cba90b}</Type>
            <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
            <Type n="RealType">{4c33f62d-2ba9-4951-b27c-3cedc666c650}</Type>
            <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
            <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
            <Type n="String">System.String</Type>
            <Type n="StringType">{ab09737e-b891-4fc6-9c8c-246eb8cdb046}</Type>
            <Type n="UDIntType">{223d196a-c1d7-4283-aea6-270599207584}</Type>
            <Type n="UserdefType">{8499b87a-2b75-4c62-8657-e4aa9316c18b}</Type>
            <Type n="VariableExpression">{6708bd14-cddc-4e28-b69d-d3183b7c423e}</Type>
          </TypeList>
        </XmlArchive>
      </CFC>
    </Implementation>
    <Method Name="FB_init" Id="{ac33d490-b453-4d93-ba53-84a70954abfd}">
      <Declaration><![CDATA[METHOD FB_init : BOOL
VAR_INPUT
	bInitRetains : BOOL; // if TRUE, the retain variables are initialized (warm start / cold start)
	bInCopyCode : BOOL;  // if TRUE, the instance afterwards gets moved into the copy code (online change)
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[WthTLmtSum.iParent							:= THIS^;
WthTLmtSum.iLabel							:= LblCtl_LimitValueWeatherTemperatureSummer;
WthTLmtSum.eUnit 							:= E_BA_Unit.eTemperature_DegreesCelsius;								 
WthTLmtSum.fValueRm							:= 10;	
WthTLmtSum.fCOVIncrement					:= BA2_Param.fDefCOVIncrement;		

WthTLmtWin.iParent							:= THIS^;
WthTLmtWin.iLabel							:= LblCtl_LimitValueWeatherTemperatureWinter;
WthTLmtWin.eUnit 							:= E_BA_Unit.eTemperature_DegreesCelsius;								 
WthTLmtWin.fValueRm							:= 20;	
WthTLmtWin.fCOVIncrement					:= BA2_Param.fDefCOVIncrement;		

SeqLink.fHys								:= 2;
SeqLink.eNoStartCtrlFound					:= E_BA_NoStartCtrlFound.eLastActionReverse;	
SeqLink.eNoEnableSeqCtrl					:= E_BA_NoEnableSeqCtrl.eNextAction;	

ActvSeqCtrl.iParent							:= THIS^;
ActvSeqCtrl.iLabel							:= LblCtl_CurrentSequenceTemperature;
ActvSeqCtrl.aStateText[1]					:= txtEvent_Reheater;
ActvSeqCtrl.aStateText[2]					:= txtEvent_Preheater;
ActvSeqCtrl.aStateText[3]					:= txtEvent_MixedAir;
ActvSeqCtrl.aStateText[4]					:= txtEvent_EnergyRecovery;
ActvSeqCtrl.aStateText[5]					:= txtEvent_Cooler;
ActvSeqCtrl.aStateText[6]					:= txtEvent_Off; 		]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_BA_AC_SeqT.FB_init">
      <LineId Id="7" Count="0" />
      <LineId Id="9" Count="2" />
      <LineId Id="6" Count="0" />
      <LineId Id="13" Count="1" />
      <LineId Id="16" Count="2" />
      <LineId Id="12" Count="0" />
      <LineId Id="43" Count="2" />
      <LineId Id="42" Count="0" />
      <LineId Id="20" Count="0" />
      <LineId Id="30" Count="0" />
      <LineId Id="32" Count="5" />
      <LineId Id="21" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>