<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.12">
  <POU Name="FB_BA_HeatCool_PID" Id="{c0e37cb5-7965-4a23-a2cd-66b383c1dd05}" SpecialFunc="None">
    <Declaration><![CDATA[{region '#Template'}
	{attribute 'Version' := '5.1.0.0'}
	{attribute 'Tags' := '"LCID": "1031", "Text": "RA, HC, Controller"'}
	{attribute 'Tags' := '"LCID": "1033", "Text": "RA, HC, Controller"'}
	{attribute 'Using' := '"Type": "Template", "URI": "BA2_Param"'}
	{attribute 'Description' := '"LCID": "1031", "Text": "Heiz-/Kühlregelung Raum"'}
	{attribute 'Description' := '"LCID": "1033", "Text": "Heating-/cooling-controller room"'}
{endregion}
FUNCTION_BLOCK FB_BA_HeatCool_PID EXTENDS FB_BA_Ext_HeatCoolBase         		
VAR_INPUT    		
	bPrc							: BOOL;				// presence-detector
	bWdwCon							: BOOL;				// window-contact - TRUE = OPEN
	eMedium							: E_BA_Medium;		// actual medium when using 2-pipe-system: heating or cooling
	bDewPnt							: BOOL;				// dew-point-detector - TRUE = ALARM
	fRmT							: REAL;				// actual room-temperature
	fRmTAdj							: REAL;				// manual adjustment of room-temperature, if desired.
	stBuildingSpRmT					: ST_BA_SpRmT;		// set points for all energy levels
	eBuildingEnergyLevel			: E_BA_EnergyLvlEx;	// current energy levels
	                                                    
END_VAR             			                        
VAR_OUTPUT          	                                
	bCtrlHtgActv					: BOOL;				// controller heating is active	
	fCtrlValHtg						: REAL;				// control-value heating
	bCtrlColActv					: BOOL;				// controller cooling is active	
	fCtrlValCol						: REAL;				// control-value cooling
	eReqdMedium						: E_BA_Medium;		// requested medium
END_VAR                                                 
VAR_INPUT CONSTANT PERSISTENT                           
	ePipeSys						: E_BA_PipeSys;		// selection 2-pipe or 4-pipe system
	{attribute 'parameterUnit':= 's'}                   
	nFnctSelChgOvrDly 				: UDINT;			// switch-over-delay from heating to cooling or vice versa	
	fRmTAdjLimit					: REAL;				// positive and negative limit of room temperature adjust value
END_VAR                  		
VAR_INPUT CONSTANT
	CtrlHtg							: FB_BA_Loop;
	CtrlCol							: FB_BA_Loop;
END_VAR
VAR
	RmTAdj							: FB_BA_RmTAdj;
	EnergLvlSlcn					: FB_BA_PrioSwi_UDI04;
	SpSlcnHtg						: FB_BA_MUX_R04;
	SpSclnCol						: FB_BA_MUX_R04;
	FnctSel							: FB_BA_FnctSel;
	RmTAdjSel						: FB_BA_LastWriterWins_R04;
	fRmTAdjLimited					: REAL;		// limited room temperature adjust value
END_VAR]]></Declaration>
    <Implementation>
      <CFC>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCImplementationObject">
              <o n="Items" t="CFCItemList">
                <l2 n="InnerList">
                  <o t="CFCConnection">
                    <v n="Bounds">"-1, -28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2327L</v>
                    <v n="DestPinId">2330L</v>
                    <v n="Id">2332L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2283L</v>
                    <v n="DestPinId">2315L</v>
                    <v n="Id">2317L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2092L</v>
                    <v n="DestPinId">2281L</v>
                    <v n="Id">2290L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2195L</v>
                    <v n="DestPinId">2192L</v>
                    <v n="Id">2197L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">442L</v>
                    <v n="DestPinId">572L</v>
                    <v n="Id">2143L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2072L</v>
                    <v n="DestPinId">2086L</v>
                    <v n="Id">2098L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">250L</v>
                    <v n="DestPinId">2084L</v>
                    <v n="Id">2097L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1871L</v>
                    <v n="DestPinId">158L</v>
                    <v n="Id">1873L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1867L</v>
                    <v n="DestPinId">152L</v>
                    <v n="Id">1869L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-41, -20, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">921L</v>
                    <v n="DestPinId">966L</v>
                    <v n="Id">970L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">814L</v>
                    <v n="DestPinId">480L</v>
                    <v n="Id">850L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">584L</v>
                    <v n="DestPinId">227L</v>
                    <v n="Id">679L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">586L</v>
                    <v n="DestPinId">226L</v>
                    <v n="Id">678L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">588L</v>
                    <v n="DestPinId">225L</v>
                    <v n="Id">677L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">590L</v>
                    <v n="DestPinId">224L</v>
                    <v n="Id">676L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">582L</v>
                    <v n="DestPinId">217L</v>
                    <v n="Id">599L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">580L</v>
                    <v n="DestPinId">215L</v>
                    <v n="Id">598L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">578L</v>
                    <v n="DestPinId">213L</v>
                    <v n="Id">597L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">576L</v>
                    <v n="DestPinId">211L</v>
                    <v n="Id">596L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">180L</v>
                    <v n="DestPinId">154L</v>
                    <v n="Id">182L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">187L</v>
                    <v n="DestPinId">156L</v>
                    <v n="Id">189L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">266L</v>
                    <v n="DestPinId">207L</v>
                    <v n="Id">268L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">270L</v>
                    <v n="DestPinId">222L</v>
                    <v n="Id">272L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">346L</v>
                    <v n="DestPinId">303L</v>
                    <v n="Id">348L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">354L</v>
                    <v n="DestPinId">299L</v>
                    <v n="Id">356L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">358L</v>
                    <v n="DestPinId">301L</v>
                    <v n="Id">360L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">989L</v>
                    <v n="DestPinId">915L</v>
                    <v n="Id">991L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">993L</v>
                    <v n="DestPinId">808L</v>
                    <v n="Id">995L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">997L</v>
                    <v n="DestPinId">914L</v>
                    <v n="Id">999L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1001L</v>
                    <v n="DestPinId">807L</v>
                    <v n="Id">1003L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1016L</v>
                    <v n="DestPinId">809L</v>
                    <v n="Id">1018L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1020L</v>
                    <v n="DestPinId">810L</v>
                    <v n="Id">1022L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1027L</v>
                    <v n="DestPinId">917L</v>
                    <v n="Id">1029L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1024L</v>
                    <v n="DestPinId">916L</v>
                    <v n="Id">1030L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">315L</v>
                    <v n="DestPinId">805L</v>
                    <v n="Id">1211L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">315L</v>
                    <v n="DestPinId">1161L</v>
                    <v n="Id">1213L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">317L</v>
                    <v n="DestPinId">912L</v>
                    <v n="Id">1214L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">317L</v>
                    <v n="DestPinId">1165L</v>
                    <v n="Id">1215L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1033L</v>
                    <v n="DestPinId">1434L</v>
                    <v n="Id">1439L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1436L</v>
                    <v n="DestPinId">1442L</v>
                    <v n="Id">1444L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">332L</v>
                    <v n="DestPinId">1498L</v>
                    <v n="Id">1506L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1569L</v>
                    <v n="DestPinId">305L</v>
                    <v n="Id">1571L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1573L</v>
                    <v n="DestPinId">307L</v>
                    <v n="Id">1575L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1577L</v>
                    <v n="DestPinId">309L</v>
                    <v n="Id">1579L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1581L</v>
                    <v n="DestPinId">311L</v>
                    <v n="Id">1583L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1585L</v>
                    <v n="DestPinId">806L</v>
                    <v n="Id">1587L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1589L</v>
                    <v n="DestPinId">913L</v>
                    <v n="Id">1591L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1593L</v>
                    <v n="DestPinId">209L</v>
                    <v n="Id">1595L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1597L</v>
                    <v n="DestPinId">223L</v>
                    <v n="Id">1599L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">175L</v>
                    <v n="DestPinId">150L</v>
                    <v n="Id">1756L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">171L</v>
                    <v n="DestPinId">148L</v>
                    <v n="Id">1757L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1917L</v>
                    <v n="DestPinId">1932L</v>
                    <v n="Id">1934L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1926L</v>
                    <v n="DestPinId">1936L</v>
                    <v n="Id">1938L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1929L</v>
                    <v n="DestPinId">1940L</v>
                    <v n="Id">1942L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1953L</v>
                    <v n="DestPinId">1944L</v>
                    <v n="Id">1957L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-1, -40, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2242L</v>
                    <v n="DestPinId">2245L</v>
                    <v n="Id">2259L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-1, -40, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2248L</v>
                    <v n="DestPinId">2251L</v>
                    <v n="Id">2260L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-1, -40, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2254L</v>
                    <v n="DestPinId">2257L</v>
                    <v n="Id">2261L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2319L</v>
                    <v n="DestPinId">570L</v>
                    <v n="Id">2321L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2300L</v>
                    <v n="DestPinId">2280L</v>
                    <v n="Id">2322L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2309L</v>
                    <v n="DestPinId">2297L</v>
                    <v n="Id">2323L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2293L</v>
                    <v n="DestPinId">2282L</v>
                    <v n="Id">2324L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2293L</v>
                    <v n="DestPinId">2298L</v>
                    <v n="Id">2325L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_Ext_HeatCoolBase"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1694L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SUPER^"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1695L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bAcknowledgeRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2020L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eNodeType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_NodeType.Automatic"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">13</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_NodeType"</v>
                            </o>
                            <v n="SignatureId">1962</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2021L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sTag"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2022L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"XBA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">6168</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2023L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"XBA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">6168</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2024L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">1958</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2025L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"XBA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">16</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_SmallString"</v>
                            </o>
                            <v n="SignatureId">4955</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2026L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <v n="InitialValue">"XBA_Globals.nInstId_Auto"</v>
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2027L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnPublish"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2028L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1693L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">171L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bWdwCon"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">172L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"8, 8, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">170L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">175L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_EnergyLvlEx.eProtection"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">176L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"1, 9, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">174L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1867L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bPrc"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1868L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 10, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1866L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">180L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_EnergyLvlEx.eComfort"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">181L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"2, 11, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">179L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">187L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">188L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"9, 12, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">186L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1871L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"eBuildingEnergyLevel"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1872L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"4, 13, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1870L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">148L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">150L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">152L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">154L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">156L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">158L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">160L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">162L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">164L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">166L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">168L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">149L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">151L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">153L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">155L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">157L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">159L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">161L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">163L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">165L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">167L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActvPrio"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">169L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_PrioSwi_UDI04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">146L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"EnergLvlSlcn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">147L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"16, 6, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">139L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2309L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"-1"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2310L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"35, 18, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2308L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2293L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdjLimit"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2294L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"31, 19, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2292L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">250L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdj"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">251L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 20, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">249L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2072L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdj_In"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2073L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"9, 21, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2071L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2297L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2298L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2300L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2301L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2302L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2304L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"MUL"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2305L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2306L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"41, 16, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2296L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2084L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2086L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2088L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2090L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2092L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2094L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2085L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2087L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2089L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2091L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2093L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActInput"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2095L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_LastWriterWins_R04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2082L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"RmTAdjSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2083L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"16, 18, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2075L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2280L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2281L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2282L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2283L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2284L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2285L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2286L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2287L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"LIMIT"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2288L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2289L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"48, 17, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2279L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2315L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdjLimited"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2316L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"56, 19, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2314L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">266L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">267L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"41, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">265L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2319L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdjLimited"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2320L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"4, 29, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2318L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1593L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"EnergLvlSlcn.nVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1594L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"37, 29, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1592L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">442L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"stBuildingSpRmT"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">443L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"4, 30, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">441L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">270L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">271L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"42, 38, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">269L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1597L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"EnergLvlSlcn.nVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1598L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"38, 39, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1596L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">570L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">572L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">574L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">576L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">578L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">580L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">582L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">584L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">586L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">588L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">590L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">592L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fRmTAdj"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">571L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSp"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">573L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValCorr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">575L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPrPrtcHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">577L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPrEcoHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">579L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPrPreCmfHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">581L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPrCmfHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">583L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPrCmfCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">585L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPrPreCmfCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">587L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPrEcoCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">589L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPrPrtcCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">591L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stPrSp"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">593L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_RmTAdj"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">58L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"RmTAdj"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">59L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"16, 27, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">51L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">207L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">209L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">211L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">213L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">215L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">217L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">639L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">208L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">210L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">212L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">214L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">216L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">218L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">640L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_MUX_R04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">205L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SpSlcnHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">206L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"48, 26, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">198L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">222L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">223L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">224L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">225L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">226L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">227L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">637L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">229L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">230L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">231L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">232L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">233L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">234L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">638L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_MUX_R04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">236L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SpSclnCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">237L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"48, 36, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">221L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1033L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"ePipeSys"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1034L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 51, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1032L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">354L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"eMedium"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">355L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 52, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">353L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1585L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SpSlcnHtg.fQ"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1586L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"49, 52, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1584L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">358L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bDewPnt"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">359L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 53, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">357L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1001L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmT"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1002L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"52, 53, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1000L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">346L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmT"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">347L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"8, 54, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">345L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">993L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TC3_BA2_Common.E_BA_Action.eReverse"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">994L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"39, 54, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">992L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1569L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SpSlcnHtg.fQ"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1570L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 55, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1568L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1016L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"0"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1017L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"53, 55, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1015L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1573L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SpSclnCol.fQ"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1574L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 56, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1572L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1020L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"100"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1021L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"52, 56, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1019L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1577L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"CtrlHtg.fPresentValue"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1578L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"2, 57, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1576L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1581L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"CtrlCol.fPresentValue"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1582L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"2, 58, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1580L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">332L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"nFnctSelChgOvrDly"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">333L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 59, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">331L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1589L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SpSclnCol.fQ"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1590L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"49, 66, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1588L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">997L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmT"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">998L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"52, 67, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">996L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">989L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TC3_BA2_Common.E_BA_Action.eDirect"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">990L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"40, 68, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">988L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1024L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"0"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1025L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"53, 69, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1023L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1027L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"100"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1028L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"52, 70, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1026L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1434L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">299L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">301L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">303L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">305L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">307L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">309L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">311L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1498L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">315L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">317L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1436L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1500L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1502L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">325L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1504L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"ePipeSys"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1435L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">300L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDewPnt"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">302L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fRmT"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">304L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fSpHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">306L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fSpCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">308L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fCtrlValHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">310L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fCtrlValCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">312L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nChgOvrDly"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1499L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">316L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">318L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eReqdMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1437L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiChgOvrDlyHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1501L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiChgOvrDlyCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1503L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bErr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">326L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sErrDescr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1505L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_FnctSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">293L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FnctSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">294L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"17, 49, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">286L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1161L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bCtrlHtgActv"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1162L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"54, 48, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1160L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1165L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bCtrlColActv"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1166L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"54, 62, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1164L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1442L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"eReqdMedium"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1443L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"39, 73, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1441L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">805L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">806L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">807L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">808L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">809L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">810L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">812L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">813L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">814L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">815L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fSetpoint"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">816L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fCtrlVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">817L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eActionPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">818L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fMinOutputPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">819L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fMaxOutputPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">820L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnSync"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">822L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValSync"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">823L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">824L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_Loop"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">825L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"CtrlHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">826L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"stStepDelay"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">20</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"ST_BA_StepDelayParam"</v>
                            </o>
                            <v n="SignatureId">10737</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1306L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nDampConstant"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1307L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fDerivativeConstant"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1308L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fIntegralConstant"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1309L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fProportionalConstant"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1310L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fMaxOutputRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"100"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1311L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fMinOutputRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1312L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fNeutralZone"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1313L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eActionRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Action.eDirect"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Action"</v>
                            </o>
                            <v n="SignatureId">475</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1314L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eOpMode"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.nLoop_DefOpMode"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">12</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_PIDMode"</v>
                            </o>
                            <v n="SignatureId">270</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1315L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.fDefCOVIncrement"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1316L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eOutputUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.eOther_Percent"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">474</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1317L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"iSynchronizedLoop"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"I_BA_Loop"</v>
                            </o>
                            <v n="SignatureId">10581</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1318L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"iNextSequenceRef"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"I_BA_Loop"</v>
                            </o>
                            <v n="SignatureId">10581</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1319L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"F_BA_ParameterPlaceholder(E_BA_ParamID.eDescription)"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7936</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1320L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"F_BA_ParameterPlaceholder(E_BA_ParamID.eObjectName)"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7936</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1321L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"F_BA_ParameterPlaceholder(E_BA_ParamID.eDeviceType)"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1322L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1323L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1324L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="PreparedParameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"57, 49, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">804L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">480L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fCtrlValHtg"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">481L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"76, 51, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">479L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">912L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">913L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">914L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">915L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">916L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">917L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">919L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">920L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">921L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">922L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fSetpoint"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">923L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fCtrlVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">924L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eActionPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">925L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fMinOutputPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">926L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fMaxOutputPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">927L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnSync"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">929L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValSync"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">930L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">931L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_Loop"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">932L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"CtrlCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">933L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"stStepDelay"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">20</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"ST_BA_StepDelayParam"</v>
                            </o>
                            <v n="SignatureId">10737</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1363L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nDampConstant"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1364L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fDerivativeConstant"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1365L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fIntegralConstant"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1366L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fProportionalConstant"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1367L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fMaxOutputRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"100"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1368L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fMinOutputRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1369L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fNeutralZone"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1370L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eActionRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Action.eDirect"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Action"</v>
                            </o>
                            <v n="SignatureId">475</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1371L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eOpMode"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.nLoop_DefOpMode"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">12</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_PIDMode"</v>
                            </o>
                            <v n="SignatureId">270</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1372L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.fDefCOVIncrement"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1373L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eOutputUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.eOther_Percent"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">474</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1374L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"iSynchronizedLoop"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"I_BA_Loop"</v>
                            </o>
                            <v n="SignatureId">10581</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1375L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"iNextSequenceRef"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"I_BA_Loop"</v>
                            </o>
                            <v n="SignatureId">10581</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1376L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"F_BA_ParameterPlaceholder(E_BA_ParamID.eDescription)"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7936</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1377L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"F_BA_ParameterPlaceholder(E_BA_ParamID.eObjectName)"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7936</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1378L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"F_BA_ParameterPlaceholder(E_BA_ParamID.eDeviceType)"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1379L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1380L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1381L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"57, 63, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">911L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">966L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fCtrlValCol"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">967L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"76, 65, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">965L</v>
                  </o>
                  <o t="CFCCommentElement">
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"information to external control (e.g. HMI)"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1959L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"1, 77, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1958L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1917L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmT"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1918L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 80, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1916L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1932L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmT_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1933L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 80, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1931L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2195L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdjLimit"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2196L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 81, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2194L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2192L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdjLimit_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2193L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 81, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2191L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2327L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdjLimited"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2328L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"2, 82, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2326L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2330L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fRmTAdj_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2331L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 82, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2329L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1926L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SpSlcnHtg.fQ"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1927L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 84, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1925L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1936L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fSPHtg_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1937L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 84, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1935L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1929L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SpSclnCol.fQ"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1930L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 85, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1928L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1940L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fSPCol_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1941L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 85, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1939L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2242L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fCtrlValHtg"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2243L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"4, 87, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2241L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2245L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fCtrlValHtg_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2246L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 87, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2244L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2248L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fCtrlValCol"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2249L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"4, 88, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2247L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2251L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fCtrlValCol_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2252L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 88, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2250L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2254L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"EnergLvlSlcn.nVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2255L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"1, 90, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2253L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2257L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"eActualEnergyLevel_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2258L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 90, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2256L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1953L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"FnctSel.bErr"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1954L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 92, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1952L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1944L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bErr_Out"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1945L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 92, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1943L</v>
                  </o>
                </l2>
              </o>
              <o n="ParameterInitializationMethodGenerator" t="CFCParameterInitializationMethodObject">
                <v n="GuidPOU">{fcd973f4-9b72-4de0-b97f-8522d18b02aa}</v>
                <v n="GuidParentObject">{c0e37cb5-7965-4a23-a2cd-66b383c1dd05}</v>
                <v n="MethodName">"__InitializeParameters_FB_BA_HeatCool_PID"</v>
                <v n="ReturnType">"BOOL"</v>
              </o>
              <o n="RoutingPathTable" t="CFCRoutingPathTable">
                <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                  <o>
                    <v n="ConnectionId">970L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">70</v>
                      <v n="Y">65</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">70</v>
                        <v n="Y">65</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">75</v>
                        <v n="Y">65</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">850L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">70</v>
                      <v n="Y">51</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">70</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">75</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1022L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">56</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1214L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">32</v>
                      <v n="Y">52</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">true</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">32</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">62</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">65</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">56</v>
                        <v n="Y">65</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2260L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">88</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">88</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">88</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1873L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">13</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">676L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">37</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">68</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">true</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">33</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">33</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1444L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">32</v>
                      <v n="Y">53</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">true</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">32</v>
                        <v n="Y">53</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">33</v>
                        <v n="Y">53</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">33</v>
                        <v n="Y">73</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">38</v>
                        <v n="Y">73</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1018L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">55</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">55</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">678L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">35</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">68</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">true</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">35</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">31</v>
                        <v n="Y">35</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">31</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1003L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">53</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">53</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">999L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">67</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">67</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1211L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">32</v>
                      <v n="Y">51</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">32</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">42</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">23</v>
                      </o>
                      <o>
                        <v n="X">56</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">995L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">54</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">54</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1595L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">46</v>
                      <v n="Y">29</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">46</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">991L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">68</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">68</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">597L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">31</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">31</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">31</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1938L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">84</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1757L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">8</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">8</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">8</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2259L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">87</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">87</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">87</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">272L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">47</v>
                      <v n="Y">38</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">47</v>
                        <v n="Y">38</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2290L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">28</v>
                      <v n="Y">20</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">28</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2097L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">20</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2322L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">45</v>
                      <v n="Y">18</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">45</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">46</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">46</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2317L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">19</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">55</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2321L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">29</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2324L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">38</v>
                      <v n="Y">19</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">38</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">39</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">39</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2098L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">21</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2323L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">38</v>
                      <v n="Y">18</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">38</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">40</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">679L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">34</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">34</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">34</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2325L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">38</v>
                      <v n="Y">19</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">38</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">39</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">40</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2197L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">81</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">81</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">81</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1030L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">69</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">69</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1439L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">51</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">360L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">53</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">53</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">53</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1571L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">55</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">55</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">55</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1506L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">59</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1213L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">32</v>
                      <v n="Y">51</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">32</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">42</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">23</v>
                      </o>
                      <o>
                        <v n="X">42</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">53</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1599L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">47</v>
                      <v n="Y">39</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">47</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1575L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">56</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1869L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">10</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1756L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">9</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1591L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">66</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">66</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1957L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">92</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">92</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">92</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1587L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">52</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1579L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">57</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">57</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">57</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1029L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">56</v>
                      <v n="Y">70</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">56</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">268L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">46</v>
                      <v n="Y">28</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">46</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1583L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">58</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">58</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">58</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2143L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">30</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">30</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">30</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">596L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">30</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">30</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">30</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">182L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">11</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2261L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">90</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">90</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">90</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2332L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">82</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">82</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">82</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">356L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">52</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">598L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">32</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">32</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">32</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">599L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">33</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1215L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">32</v>
                      <v n="Y">52</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">true</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">32</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">62</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">53</v>
                        <v n="Y">62</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1934L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">80</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">80</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">80</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">348L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">54</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">54</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">54</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">677L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">36</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">68</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">true</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">36</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">32</v>
                        <v n="Y">36</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">32</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">47</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">189L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">12</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1942L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">85</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">85</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">85</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                </d2>
              </o>
              <v n="AutoSizeCanvas">true</v>
              <v n="CanvasWidth">84</v>
              <v n="CanvasHeight">95</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="BoolType">{fd373d9e-533d-4d69-ad04-82ccf513ff10}</Type>
            <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
            <Type n="CFCCommentElement">{3487d131-7fd4-48ac-9e99-9e275c3b8ff8}</Type>
            <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
            <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
            <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
            <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
            <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
            <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
            <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
            <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
            <Type n="CFCParameter">{16471219-97ce-4580-8682-e60492a6d970}</Type>
            <Type n="CFCParameterInitializationMethodObject">{f13d20a6-591c-4ca8-9a3d-8574380b6bcc}</Type>
            <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
            <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
            <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
            <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
            <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
            <Type n="CompilerMessage">{bc2be951-49f6-4f0f-b731-e31e36606f1e}</Type>
            <Type n="Guid">System.Guid</Type>
            <Type n="Int16">System.Int16</Type>
            <Type n="Int32">System.Int32</Type>
            <Type n="Int64">System.Int64</Type>
            <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
            <Type n="ParameterOrigin">{00f7522c-f616-4f07-a530-7175f7cba90b}</Type>
            <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
            <Type n="RealType">{4c33f62d-2ba9-4951-b27c-3cedc666c650}</Type>
            <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
            <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
            <Type n="String">System.String</Type>
            <Type n="StringType">{ab09737e-b891-4fc6-9c8c-246eb8cdb046}</Type>
            <Type n="UDIntType">{223d196a-c1d7-4283-aea6-270599207584}</Type>
            <Type n="UserdefType">{8499b87a-2b75-4c62-8657-e4aa9316c18b}</Type>
            <Type n="VariableExpression">{6708bd14-cddc-4e28-b69d-d3183b7c423e}</Type>
          </TypeList>
        </XmlArchive>
      </CFC>
    </Implementation>
    <Method Name="FB_init" Id="{7bf31459-9978-40a9-826c-a77b398eab01}">
      <Declaration><![CDATA[METHOD FB_init : BOOL
VAR_INPUT
	bInitRetains : BOOL; // if TRUE, the retain variables are initialized (warm start / cold start)
	bInCopyCode : BOOL;  // if TRUE, the instance afterwards gets moved into the copy code (online change)
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[ePipeSys							:= E_BA_PipeSys.e4Pipe;	// selection 2-pipe or 4-pipe system
nFnctSelChgOvrDly 					:= 120;					// switch-over-delay [s] from heating to cooling or vice versa	
fRmTAdjLimit						:= 1;					// positive and negative limit of room temperature adjust value

CtrlHtg.iParent						:= THIS^;
CtrlHtg.iLabel						:= LblCtl_RoomTemperatureControl;
CtrlHtg.eOpMode						:= E_BA_PIDMode.ePID;								 	 										 
CtrlHtg.eOutputUnit					:= E_BA_Unit.eOther_Percent;
CtrlHtg.fProportionalConstant		:= 3;
CtrlHtg.fIntegralConstant			:= 180;
CtrlHtg.fDerivativeConstant			:= 0;
CtrlHtg.fCOVIncrement				:= 0;
CtrlHtg.nDampConstant				:= 0;
CtrlHtg.fNeutralZone				:= 0;

CtrlCol.iParent						:= THIS^;
CtrlCol.iLabel						:= LblCtl_RoomTemperatureControl;
CtrlCol.eOpMode						:= E_BA_PIDMode.ePID;								 	 										 
CtrlCol.eOutputUnit					:= E_BA_Unit.eOther_Percent;
CtrlCol.fProportionalConstant		:= 3;
CtrlCol.fIntegralConstant			:= 180;
CtrlCol.fDerivativeConstant			:= 0;
CtrlCol.fCOVIncrement				:= 0;
CtrlCol.nDampConstant				:= 0;
CtrlCol.fNeutralZone				:= 0;]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>