<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.6">
  <POU Name="FB_BA_WeatherParamter" Id="{aca0741e-9ab1-4266-a394-207a0d78fe08}" SpecialFunc="None">
    <Declaration><![CDATA[{region '#Template'}
	{attribute 'Version' := '0.0.1.0'}
	{attribute 'Tags' := '"LCID": "1031", "Text": "General, Settings, Parameters, Basics"'}
	{attribute 'Tags' := '"LCID": "1033", "Text": "General, Settings, Parameters, Basics"'}
	{attribute 'Description' := '"LCID": "1031", "Text": "Witterungsparameter für die Templates"'}
	{attribute 'Description' := '"LCID": "1033", "Text": "Weather parameters for the templates"'}
{endregion}
FUNCTION_BLOCK FB_BA_WeatherParamter EXTENDS FB_BA_View
VAR_INPUT
	fTWth					: REAL;	//	Weather temperature
END_VAR
VAR_OUTPUT
	fSpFrstProtec			: REAL;  // frost protection setpoint. for eg. Heating circutis in protection mode
	fTWthLowLimit			: REAL;  // below this value all frostprotection funcktions in HVAC-Plants will be enabled
	bTWthLowLimit			: BOOL;  // is TRUE when the outside temperature is below the value from fTWthLowLimit 
	fTWthDamped				: REAL;  // damped outside temperature
	bTWthDampedLowLimit		: BOOL;	
END_VAR
VAR_INPUT CONSTANT
	SpFrstProtec			: FB_BA_AV_Op;		
	TWthLowLimitVal			: FB_BA_AV_Op;																
	TWthLowLimit			: FB_BA_BV_Op;								
	TWthDamped				: FB_BA_AV_Op;		
	TWthDampedLowLimit		: FB_BA_BV_Op;	
END_VAR
VAR
	TWthLowLimitHys			: FB_BA_Swi2P;
	Average					: FB_BA_TiAvrg;
	DlyEn					: TON;
	TWthDampedLowLimitHys	: FB_BA_Swi2P;
END_VAR]]></Declaration>
    <Implementation>
      <CFC>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCImplementationObject">
              <o n="Items" t="CFCItemList">
                <l2 n="InnerList">
                  <o t="CFCConnection">
                    <v n="Bounds">"4, 111, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">932L</v>
                    <v n="DestPinId">949L</v>
                    <v n="Id">1030L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"4, 111, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">929L</v>
                    <v n="DestPinId">948L</v>
                    <v n="Id">1031L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"4, 111, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">926L</v>
                    <v n="DestPinId">947L</v>
                    <v n="Id">1032L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"4, 111, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">937L</v>
                    <v n="DestPinId">946L</v>
                    <v n="Id">1033L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"4, 111, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">923L</v>
                    <v n="DestPinId">936L</v>
                    <v n="Id">1034L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"4, 111, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">920L</v>
                    <v n="DestPinId">935L</v>
                    <v n="Id">1035L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"4, 111, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">862L</v>
                    <v n="DestPinId">897L</v>
                    <v n="Id">1043L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"4, 111, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1000L</v>
                    <v n="DestPinId">1015L</v>
                    <v n="Id">1044L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">950L</v>
                    <v n="DestPinId">2400L</v>
                    <v n="Id">2415L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">882L</v>
                    <v n="DestPinId">856L</v>
                    <v n="Id">1037L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">885L</v>
                    <v n="DestPinId">857L</v>
                    <v n="Id">1038L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">890L</v>
                    <v n="DestPinId">859L</v>
                    <v n="Id">1039L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">907L</v>
                    <v n="DestPinId">889L</v>
                    <v n="Id">1040L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3060L</v>
                    <v n="DestPinId">3380L</v>
                    <v n="Id">3382L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2404L</v>
                    <v n="DestPinId">3384L</v>
                    <v n="Id">3386L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1016L</v>
                    <v n="DestPinId">3388L</v>
                    <v n="Id">3390L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">898L</v>
                    <v n="DestPinId">3392L</v>
                    <v n="Id">3394L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">911L</v>
                    <v n="DestPinId">3406L</v>
                    <v n="Id">3408L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3410L</v>
                    <v n="DestPinId">858L</v>
                    <v n="Id">3412L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3410L</v>
                    <v n="DestPinId">888L</v>
                    <v n="Id">3413L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_View"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">673L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SUPER^"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">674L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 2, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">668L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3059L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3060L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3061L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3062L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3063L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SpFrstProtec"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3064L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3092L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.fDefCOVIncrement"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3093L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.Invalid"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">562</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3094L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7509</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3095L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7509</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3096L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">1041</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3097L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3098L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3099L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3100L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 7, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3058L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3380L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fSpFrstProtec"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3381L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"19, 9, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3379L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">910L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">911L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">912L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">913L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">914L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"TWthLowLimitVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">915L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3231L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.fDefCOVIncrement"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3232L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.Invalid"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">584</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3233L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7539</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3234L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7539</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3235L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">910</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3236L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3237L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3238L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3239L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 12, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">909L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3406L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWthLowLimit"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3407L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"18, 14, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3405L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">882L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">883L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 20, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">881L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">885L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWth"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">886L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 21, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">884L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3410L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWthLowLimit"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3411L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 22, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3409L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">907L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"1"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">908L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 26, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">906L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">888L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">889L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">890L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">891L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">892L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">893L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"ADD"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">894L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">895L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"14, 23, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">887L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">856L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">857L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">858L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">859L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">860L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">861L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">862L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">863L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">864L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">865L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">866L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">867L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">868L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nDlyOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">869L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nDlyOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">870L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">871L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiDlyOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">872L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiDlyOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">873L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_Swi2P"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">874L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"TWthLowLimitHys"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">875L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"22, 18, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">855L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">897L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">898L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">899L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">900L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_BV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">901L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"TWthLowLimit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">902L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3266L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eToggleMode"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_ToggleMode.eSwitch"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">15</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_ToggleMode"</v>
                            </o>
                            <v n="SignatureId">590</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3267L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sActiveText"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">14</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_StateText"</v>
                            </o>
                            <v n="SignatureId">4362</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3268L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sInactiveText"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">14</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_StateText"</v>
                            </o>
                            <v n="SignatureId">4362</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3269L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bDefaultValue"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3270L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7539</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3271L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7539</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3272L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">910</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3273L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3274L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3275L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3276L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"7, 31, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">896L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3392L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bTWthLowLimit"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3393L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"21, 33, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3391L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">920L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">921L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 40, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">919L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">923L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"T#2s"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">924L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 41, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">922L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">926L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWth"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">927L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 48, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">925L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">929L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"900"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">930L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 49, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">928L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">932L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"96"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">933L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 50, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">931L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">935L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">936L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">937L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">938L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"IN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">939L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"PT"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">940L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"Q"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">941L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"ET"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">942L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"TON"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">943L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"DlyEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">944L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"15, 38, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">934L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">946L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">947L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">948L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">949L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">950L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">951L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">952L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">953L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">954L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nIntval"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">955L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nNumOfElem"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">956L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOut"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">957L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"rMax"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">958L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"rMin"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">959L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_TiAvrg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">960L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"Average"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">961L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"15, 45, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">945L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2400L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2404L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2401L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2405L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">967L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"TWthDamped"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">968L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3304L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"fCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Param.fDefCOVIncrement"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3305L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.Invalid"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">584</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3306L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7539</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3307L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7539</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3308L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">910</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3309L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3310L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3311L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3312L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"15, 54, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">962L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3384L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWthDamped"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3385L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"30, 56, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3383L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">973L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">974L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 64, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">972L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">976L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWthDamped"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">977L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 65, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">975L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">979L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTWthLowLimit"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">980L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 66, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">978L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">982L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"1.0"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">983L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 71, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">981L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">985L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">986L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">987L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">988L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">989L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">990L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"ADD"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">991L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">992L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"13, 68, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">984L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">994L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">995L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">996L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">997L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">998L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">999L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1000L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1001L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1002L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1003L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fIn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1004L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1005L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1006L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nDlyOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1007L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nDlyOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1008L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1009L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiDlyOn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1010L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nRemTiDlyOff"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1011L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_Swi2P"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1012L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"TWthDampedLowLimitHys"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1013L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"21, 62, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">993L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1015L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1016L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1017L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1018L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_BV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1019L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"TWthDampedLowLimit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1020L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3349L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eToggleMode"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_ToggleMode.eSwitch"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">15</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_ToggleMode"</v>
                            </o>
                            <v n="SignatureId">590</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3350L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sActiveText"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">14</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_StateText"</v>
                            </o>
                            <v n="SignatureId">4362</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3351L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sInactiveText"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">14</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_BA_StateText"</v>
                            </o>
                            <v n="SignatureId">4362</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3352L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bDefaultValue"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3353L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7539</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3354L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7539</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3355L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">910</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3356L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3357L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3358L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3359L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"21, 74, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1014L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3388L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bTWthDampedLowLimit"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3389L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"35, 76, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3387L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"2, 64, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">987L</v>
                    <v n="DestPinId">997L</v>
                    <v n="Id">1024L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"2, 64, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">982L</v>
                    <v n="DestPinId">986L</v>
                    <v n="Id">1025L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"2, 64, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">979L</v>
                    <v n="DestPinId">985L</v>
                    <v n="Id">1026L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"2, 64, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">979L</v>
                    <v n="DestPinId">996L</v>
                    <v n="Id">1027L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"2, 64, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">976L</v>
                    <v n="DestPinId">995L</v>
                    <v n="Id">1028L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"2, 64, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">973L</v>
                    <v n="DestPinId">994L</v>
                    <v n="Id">1029L</v>
                  </o>
                </l2>
              </o>
              <o n="ParameterInitializationMethodGenerator" t="CFCParameterInitializationMethodObject">
                <v n="GuidPOU">{500bdbea-2a99-43ae-8383-277b662d3990}</v>
                <v n="GuidParentObject">{aca0741e-9ab1-4266-a394-207a0d78fe08}</v>
                <v n="MethodName">"__InitializeParameters_FB_BA_WeatherParamter"</v>
                <v n="ReturnType">"BOOL"</v>
              </o>
              <o n="RoutingPathTable" t="CFCRoutingPathTable">
                <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                  <o>
                    <v n="ConnectionId">1026L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">66</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">66</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">11</v>
                        <v n="Y">66</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">11</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">12</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1040L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">26</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3408L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">14</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3386L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">27</v>
                      <v n="Y">56</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">27</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">29</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1027L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">66</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">66</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">11</v>
                        <v n="Y">66</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">66</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1043L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">33</v>
                      <v n="Y">20</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">33</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">34</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">34</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">5</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">5</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">6</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3394L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">19</v>
                      <v n="Y">33</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">19</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3390L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">33</v>
                      <v n="Y">76</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">33</v>
                        <v n="Y">76</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">34</v>
                        <v n="Y">76</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1028L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">65</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">65</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">65</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1034L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">11</v>
                      <v n="Y">41</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">11</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1035L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">40</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1044L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">32</v>
                      <v n="Y">64</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">32</v>
                        <v n="Y">64</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">33</v>
                        <v n="Y">64</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">33</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">19</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">19</v>
                        <v n="Y">76</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">76</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1033L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">21</v>
                      <v n="Y">40</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">21</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">22</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">22</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1037L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">20</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3413L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">22</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">11</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">11</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1024L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">17</v>
                      <v n="Y">70</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">17</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">70</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">67</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">67</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3382L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">9</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3412L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">22</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">11</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1029L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">64</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">64</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">64</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1030L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">7</v>
                      <v n="Y">50</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">7</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1031L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">7</v>
                      <v n="Y">49</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">7</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1038L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">21</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1025L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">9</v>
                      <v n="Y">71</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">9</v>
                        <v n="Y">71</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">12</v>
                        <v n="Y">71</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1032L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">8</v>
                      <v n="Y">48</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">8</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1039L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">18</v>
                      <v n="Y">25</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">18</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">19</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">19</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2415L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">25</v>
                      <v n="Y">47</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">25</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">26</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                </d2>
              </o>
              <v n="AutoSizeCanvas">true</v>
              <v n="CanvasWidth">47</v>
              <v n="CanvasHeight">80</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="BoolType">{fd373d9e-533d-4d69-ad04-82ccf513ff10}</Type>
            <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
            <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
            <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
            <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
            <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
            <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
            <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
            <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
            <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
            <Type n="CFCParameter">{16471219-97ce-4580-8682-e60492a6d970}</Type>
            <Type n="CFCParameterInitializationMethodObject">{f13d20a6-591c-4ca8-9a3d-8574380b6bcc}</Type>
            <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
            <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
            <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
            <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
            <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
            <Type n="CompilerMessage">{bc2be951-49f6-4f0f-b731-e31e36606f1e}</Type>
            <Type n="Guid">System.Guid</Type>
            <Type n="Int16">System.Int16</Type>
            <Type n="Int32">System.Int32</Type>
            <Type n="Int64">System.Int64</Type>
            <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
            <Type n="ParameterOrigin">{00f7522c-f616-4f07-a530-7175f7cba90b}</Type>
            <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
            <Type n="RealType">{4c33f62d-2ba9-4951-b27c-3cedc666c650}</Type>
            <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
            <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
            <Type n="String">System.String</Type>
            <Type n="StringType">{ab09737e-b891-4fc6-9c8c-246eb8cdb046}</Type>
            <Type n="UDIntType">{223d196a-c1d7-4283-aea6-270599207584}</Type>
            <Type n="UserdefType">{8499b87a-2b75-4c62-8657-e4aa9316c18b}</Type>
            <Type n="VariableExpression">{6708bd14-cddc-4e28-b69d-d3183b7c423e}</Type>
          </TypeList>
        </XmlArchive>
      </CFC>
    </Implementation>
    <Method Name="FB_init" Id="{f47c948f-4bc7-46a8-bbd4-b7b59fcb82df}">
      <Declaration><![CDATA[METHOD FB_init : BOOL
VAR_INPUT
	bInitRetains : BOOL; // if TRUE, the retain variables are initialized (warm start / cold start)
	bInCopyCode : BOOL;  // if TRUE, the instance afterwards gets moved into the copy code (online change)
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[SpFrstProtec.iParent				:= THIS^;
SpFrstProtec.iLabel					:= LblCmpGeneral.WthParam_SpFrstProtec;
SpFrstProtec.sObjectName			:= '{Idx=01}';
SpFrstProtec.eUnit					:= E_BA_Unit.eTemperature_DegreesCelsius;  
SpFrstProtec.fValueRm				:= 5.0;
SpFrstProtec.fCOVIncrement			:= BA2_Param.fDefCOVIncrement;							

TWthLowLimitVal.iParent				:= THIS^;
TWthLowLimitVal.iLabel				:= LblCmpGeneral.WthParam_TWthLowLimitVal;
TWthLowLimitVal.sObjectName			:= '{Idx=01}';
TWthLowLimitVal.eUnit				:= E_BA_Unit.eTemperature_DegreesCelsius;  
TWthLowLimitVal.fValueRm			:= 8.0;
TWthLowLimitVal.fCOVIncrement		:= BA2_Param.fDefCOVIncrement;							

TWthLowLimit.iParent				:= THIS^;		
TWthLowLimit.iLabel 				:= LblCmpGeneral.WthParam_TWthLowLimit;	
TWthLowLimit.sObjectName			:= '{Idx=01}';												
TWthLowLimit.sInactiveText			:= Texts.txtOff;
TWthLowLimit.sActiveText			:= Texts.txtOn;
TWthLowLimit.bValueRm				:= FALSE;		
TWthLowLimit.eToggleMode 			:= E_BA_ToggleMode.eSwitch;

TWthDamped.iParent					:= THIS^;
TWthDamped.iLabel					:= LblCmpGeneral.WthParam_TWthDamped;
TWthDamped.sObjectName				:= '{Idx=01}';
TWthDamped.eUnit					:= E_BA_Unit.eTemperature_DegreesCelsius;  
TWthDamped.fValueRm					:= 0.0;
TWthDamped.fCOVIncrement			:= BA2_Param.fDefCOVIncrement;							


TWthDampedLowLimit.iParent			:= THIS^;		
TWthDampedLowLimit.iLabel 			:= LblCmpGeneral.WthParam_TWthDampedLowLimit;	
TWthDampedLowLimit.sObjectName		:= '{Idx=02}';												
TWthDampedLowLimit.sInactiveText	:= Texts.txtOff;
TWthDampedLowLimit.sActiveText		:= Texts.txtOn;
TWthDampedLowLimit.bValueRm			:= FALSE;								
TWthDampedLowLimit.eToggleMode 		:= E_BA_ToggleMode.eSwitch;		]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_BA_WeatherParamter.FB_init">
      <LineId Id="9" Count="4" />
      <LineId Id="60" Count="0" />
      <LineId Id="54" Count="0" />
      <LineId Id="18" Count="4" />
      <LineId Id="61" Count="0" />
      <LineId Id="53" Count="0" />
      <LineId Id="27" Count="5" />
      <LineId Id="70" Count="0" />
      <LineId Id="36" Count="5" />
      <LineId Id="63" Count="0" />
      <LineId Id="62" Count="0" />
      <LineId Id="44" Count="0" />
      <LineId Id="46" Count="6" />
    </LineIds>
  </POU>
</TcPlcObject>