<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.9">
  <POU Name="FB_BA_AC_TCasCtrl_01" Id="{6b8685f2-5b62-45b8-a05f-c1f894c1cf7b}" SpecialFunc="None">
    <Declaration><![CDATA[{region '#Template'}
	{attribute 'Version' := '1.0.0.0'}
	{attribute 'Tags' := '"LCID": "1031", "Text": "AC, Setpoint, Temperatur, Cascade control"'}
	{attribute 'Tags' := '"LCID": "1033", "Text": "AC, Setpoint, Temperatur, Cascade control"'}
	{attribute 'Description' := '"LCID": "1031", "Text": "Temperatur Kaskadenregelung"'}
	{attribute 'Description' := '"LCID": "1033", "Text": "Temperature Cascade control"'}
{endregion}
FUNCTION_BLOCK FB_BA_AC_TCasCtrl_01 EXTENDS FB_BA_AggregateM
VAR_INPUT
	fSpTRm					: REAL;
	fTRm					: REAL;
END_VAR                                                         	
VAR_OUTPUT                                                      	
	fSpHtg					: REAL;
	fSpCol					: REAL;
	fSpErc					: REAL;
	fMax					: REAL;
	fMin					: REAL;
	bOn						: BOOL;	
END_VAR
VAR
	eOpMode					: REFERENCE TO E_BA_MdltCmd		REF= nActiveVal;
END_VAR
VAR_INPUT CONSTANT
	SpHtg					: FB_BA_AV_Op;									
	SpCol					: FB_BA_AV_Op;																				  
	SpErc					: FB_BA_AV_Op;		
	Ctrl					: FB_BA_Loop;	
END_VAR
VAR
	MuxEnSeqCtrl			: FB_BA_MMUX_B04;
	MuxSpHtg				: FB_BA_MMUX_R04;
	MuxSpCol				: FB_BA_MMUX_R04;
	MuxSpErc				: FB_BA_MMUX_R04;
END_VAR




]]></Declaration>
    <Implementation>
      <CFC>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCImplementationObject">
              <o n="Items" t="CFCItemList">
                <l2 n="InnerList">
                  <o t="CFCConnection">
                    <v n="Bounds">"47, 59, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1195L</v>
                    <v n="DestPinId">1206L</v>
                    <v n="Id">1385L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"47, 59, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1192L</v>
                    <v n="DestPinId">1205L</v>
                    <v n="Id">1384L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"47, 59, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1186L</v>
                    <v n="DestPinId">1201L</v>
                    <v n="Id">1382L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"43, 14, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1253L</v>
                    <v n="DestPinId">1264L</v>
                    <v n="Id">1370L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"43, 14, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1250L</v>
                    <v n="DestPinId">1263L</v>
                    <v n="Id">1369L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"43, 14, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1244L</v>
                    <v n="DestPinId">1259L</v>
                    <v n="Id">1367L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2738L</v>
                    <v n="DestPinId">1565L</v>
                    <v n="Id">2749L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2746L</v>
                    <v n="DestPinId">2737L</v>
                    <v n="Id">2748L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2690L</v>
                    <v n="DestPinId">2731L</v>
                    <v n="Id">2734L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2722L</v>
                    <v n="DestPinId">2680L</v>
                    <v n="Id">2725L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2719L</v>
                    <v n="DestPinId">2678L</v>
                    <v n="Id">2724L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2711L</v>
                    <v n="DestPinId">2676L</v>
                    <v n="Id">2717L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2714L</v>
                    <v n="DestPinId">2674L</v>
                    <v n="Id">2716L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2707L</v>
                    <v n="DestPinId">2672L</v>
                    <v n="Id">2709L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2703L</v>
                    <v n="DestPinId">2670L</v>
                    <v n="Id">2705L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2695L</v>
                    <v n="DestPinId">2666L</v>
                    <v n="Id">2697L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2529L</v>
                    <v n="DestPinId">1327L</v>
                    <v n="Id">2547L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2532L</v>
                    <v n="DestPinId">1328L</v>
                    <v n="Id">2546L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2540L</v>
                    <v n="DestPinId">1330L</v>
                    <v n="Id">2545L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2537L</v>
                    <v n="DestPinId">1329L</v>
                    <v n="Id">2544L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2521L</v>
                    <v n="DestPinId">1323L</v>
                    <v n="Id">2526L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1459L</v>
                    <v n="DestPinId">1241L</v>
                    <v n="Id">1468L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1335L</v>
                    <v n="DestPinId">1470L</v>
                    <v n="Id">1490L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1471L</v>
                    <v n="DestPinId">1363L</v>
                    <v n="Id">1491L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1271L</v>
                    <v n="DestPinId">1480L</v>
                    <v n="Id">1492L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1481L</v>
                    <v n="DestPinId">1299L</v>
                    <v n="Id">1493L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">184L</v>
                    <v n="DestPinId">1567L</v>
                    <v n="Id">1603L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1609L</v>
                    <v n="DestPinId">1133L</v>
                    <v n="Id">1614L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1612L</v>
                    <v n="DestPinId">1136L</v>
                    <v n="Id">1615L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1213L</v>
                    <v n="DestPinId">1458L</v>
                    <v n="Id">2222L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2295L</v>
                    <v n="DestPinId">1211L</v>
                    <v n="Id">2303L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1198L</v>
                    <v n="DestPinId">2301L</v>
                    <v n="Id">2304L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2306L</v>
                    <v n="DestPinId">2293L</v>
                    <v n="Id">2308L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2310L</v>
                    <v n="DestPinId">2294L</v>
                    <v n="Id">2312L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2295L</v>
                    <v n="DestPinId">1333L</v>
                    <v n="Id">2313L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2295L</v>
                    <v n="DestPinId">1269L</v>
                    <v n="Id">2314L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2738L</v>
                    <v n="DestPinId">1789L</v>
                    <v n="Id">2890L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2746L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_MdltCmd.eOn"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2747L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2745L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">187L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fSpTRm"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">188L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 18, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">186L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">184L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fTRm"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">185L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"11, 19, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">183L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2695L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2696L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 34, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2694L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2703L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_MdltCmd.eOn"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2704L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 36, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2702L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2707L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2708L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 37, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2706L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2714L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_MdltCmd.eMin"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2715L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 38, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2713L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2711L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2712L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 39, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2710L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2719L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_MdltCmd.eMax"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2720L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 40, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2718L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2722L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2723L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"10, 41, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2721L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1186L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1187L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"13, 49, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1185L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1192L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_MdltCmd.eMax"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1193L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"8, 53, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1191L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1195L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fMax"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1196L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"14, 54, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1194L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2306L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Ctrl.bEn"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2307L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 59, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2305L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2310L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fSpTRm"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2311L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"5, 60, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2309L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1198L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Ctrl.fPresentValue"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1199L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"2, 61, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1197L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1244L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1245L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"11, 67, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1243L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1250L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_MdltCmd.eMin"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1251L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 71, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1249L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1253L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fMin"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1254L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"12, 72, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1252L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2521L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"TRUE"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2522L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"11, 83, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2520L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2529L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_MdltCmd.eMax"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2530L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 87, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2528L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2532L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fMax"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2533L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"12, 88, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2531L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2537L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"E_BA_MdltCmd.eMin"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2538L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 89, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2536L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2540L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fMin"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2541L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"12, 90, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2539L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2931L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SUPER^.nActiveVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2932L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 14, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2930L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2935L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SUPER^.nActiveVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2936L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 35, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2934L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2939L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SUPER^.nActiveVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2940L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"9, 50, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2938L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2456L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2129L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2022L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2131L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2024L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2133L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2026L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2458L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2460L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2462L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnSfty"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2457L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nValSfty"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2130L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnCrit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2029L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nValCrit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2132L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2031L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nValPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2134L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bOpState"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2033L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bActiveEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2459L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eActivePriority"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2461L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActiveVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2463L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AggregateM"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2034L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SUPER^"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2035L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bRebuildSegments"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2464L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bAcknowledgeObjectsRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2465L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eNodeType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_NodeType.Automatic"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">13</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_NodeType"</v>
                            </o>
                            <v n="SignatureId">642</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2466L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sWCDescription"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7139</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2467L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sWCObjectName"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">7139</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2468L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sWCDeviceType"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2469L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2470L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">2471L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 2, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2019L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2736L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2737L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2738L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2739L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2740L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2741L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"EQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2742L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2743L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"17, 12, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2735L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1565L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1566L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1567L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1568L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1569L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1787L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1789L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1804L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1573L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1574L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fSetpoint"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1575L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fCtrlVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1576L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eActionPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1577L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fMinOutputPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1578L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fMaxOutputPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1788L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnSync"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1790L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValSync"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1805L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1582L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_Loop"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1583L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"Ctrl"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1584L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"iSynchronizedLoop"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"I_BA_Loop"</v>
                            </o>
                            <v n="SignatureId">16142</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1791L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"stStepDelay"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">20</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"ST_BA_StepDelayParam"</v>
                            </o>
                            <v n="SignatureId">16081</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1792L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"udiDampConstant"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1793L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rDerivativeConstant"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1794L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rIntegralConstant"</v>
                          <n n="Value" />
                          <v n="InitialValue">"60"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1795L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rPropertionalConstant"</v>
                          <n n="Value" />
                          <v n="InitialValue">"1"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1796L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rMaxOutputRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"100"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1797L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rMinOutputRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1798L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rNeutralZone"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1799L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eActionRm"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Action.eDirect"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Action"</v>
                            </o>
                            <v n="SignatureId">15516</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1800L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eOpMode"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_PIDMode.eP1ID"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">12</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_PIDMode"</v>
                            </o>
                            <v n="SignatureId">15500</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1801L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eOutputUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.eOther_Percent"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">15513</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1802L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnOutOfService"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1803L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"28, 15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1564L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2666L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2668L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2670L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2672L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2674L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2676L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2678L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2680L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2682L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2684L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2686L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2688L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2690L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2692L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2667L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2669L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2671L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bVal01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2673L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2675L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bVal02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2677L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2679L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bVal03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2681L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2683L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bVal04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2685L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReplVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2687L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2689L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2691L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActvPrio"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2693L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_MMUX_B04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2664L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"MuxEnSeqCtrl"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2665L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"19, 32, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2657L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2731L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bOn"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2732L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"34, 35, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2730L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2293L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2294L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2301L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2295L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2296L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2297L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2302L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2298L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SEL"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2299L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">2300L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"14, 57, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2292L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2947L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SUPER^.nActiveVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2948L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 84, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2946L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1201L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1202L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1203L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1204L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1205L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1206L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1207L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1208L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1209L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1210L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1211L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1212L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1213L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1214L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1215L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1216L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1217L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1218L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1219L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1220L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1221L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1222L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1223L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1224L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fReplVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1225L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1226L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1227L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActvPrio"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1228L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_MMUX_R04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1229L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"MuxSpHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1230L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"24, 47, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1200L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1458L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1459L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1460L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1461L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1462L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SpHtg"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1463L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.eOther_NoUnits"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">773</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1464L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0.1"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1465L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1466L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"37, 48, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1457L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1241L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fSpHtg"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1242L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"51, 50, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1240L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1259L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1260L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1261L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1262L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1263L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1264L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1265L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1266L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1267L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1268L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1269L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1270L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1271L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1272L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1273L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1274L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1275L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1276L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1277L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1278L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1279L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1280L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1281L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1282L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fReplVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1283L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1284L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1285L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActvPrio"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1286L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_MMUX_R04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1287L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"MuxSpCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1288L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"24, 65, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1258L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1480L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1481L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1482L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1483L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1484L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SpCol"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1485L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.eOther_NoUnits"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">773</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1486L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0.1"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1487L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1488L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"37, 66, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1479L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1299L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fSpCol"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1300L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"51, 68, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1298L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1323L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1324L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1325L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1326L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1327L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1328L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1329L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1330L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1331L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1332L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1333L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1334L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1335L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1336L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1337L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nSel"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1338L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1339L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal01"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1340L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1341L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal02"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1342L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1343L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal03"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1344L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nEn04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1345L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1346L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fReplVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1347L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bQ"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1348L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1349L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"nActvPrio"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1350L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_MMUX_R04"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1351L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"MuxSpErc"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1352L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"24, 81, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1322L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1470L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1471L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fValuePgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1472L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"fPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1473L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AV_Op"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1474L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SpErc"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1475L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eUnit"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_Unit.eOther_NoUnits"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">9</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_Unit"</v>
                            </o>
                            <v n="SignatureId">773</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1476L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rCOVIncrement"</v>
                          <n n="Value" />
                          <v n="InitialValue">"0.1"</v>
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1477L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"rValueRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="RealType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">1478L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"37, 82, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1469L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1363L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fSpErc"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1364L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"51, 84, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1362L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2943L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SUPER^.nActiveVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2944L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 68, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2942L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1609L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Ctrl.fMaxOutputRm"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1610L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"27, 27, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1608L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1133L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fMax"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1134L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"39, 27, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1132L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1612L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Ctrl.fMinOutputRm"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1613L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"27, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1611L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1136L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"fMin"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1137L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"39, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1135L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2931L</v>
                    <v n="DestPinId">2736L</v>
                    <v n="Id">2933L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2935L</v>
                    <v n="DestPinId">2668L</v>
                    <v n="Id">2937L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2939L</v>
                    <v n="DestPinId">1202L</v>
                    <v n="Id">2941L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2943L</v>
                    <v n="DestPinId">1260L</v>
                    <v n="Id">2945L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2947L</v>
                    <v n="DestPinId">1324L</v>
                    <v n="Id">2949L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">187L</v>
                    <v n="DestPinId">1566L</v>
                    <v n="Id">2951L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">187L</v>
                    <v n="DestPinId">1804L</v>
                    <v n="Id">2952L</v>
                  </o>
                </l2>
              </o>
              <o n="ParameterInitializationMethodGenerator" t="CFCParameterInitializationMethodObject">
                <v n="GuidPOU">{56aecee9-bd3e-4189-9d05-6f38e3555f24}</v>
                <v n="GuidParentObject">{6b8685f2-5b62-45b8-a05f-c1f894c1cf7b}</v>
                <v n="MethodName">"__InitializeParameters_FB_BA_AC_TCasCtrl_01"</v>
                <v n="ReturnType">"BOOL"</v>
              </o>
              <o n="RoutingPathTable" t="CFCRoutingPathTable">
                <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                  <o>
                    <v n="ConnectionId">2724L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">40</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1492L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">68</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">68</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">36</v>
                        <v n="Y">68</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2544L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">89</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">89</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">89</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1382L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">18</v>
                      <v n="Y">49</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">18</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1491L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">49</v>
                      <v n="Y">84</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">49</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">50</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1468L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">49</v>
                      <v n="Y">50</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">49</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">50</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2308L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">59</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2222L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">50</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">36</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2697L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">34</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">34</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">34</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1367L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">67</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">67</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">67</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1385L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">18</v>
                      <v n="Y">54</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">18</v>
                        <v n="Y">54</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">54</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2949L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">84</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1615L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">28</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">38</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1490L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">84</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">36</v>
                        <v n="Y">84</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1369L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">71</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">71</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">71</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2546L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">88</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">88</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">88</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2545L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">90</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">90</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">90</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1493L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">49</v>
                      <v n="Y">68</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">49</v>
                        <v n="Y">68</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">50</v>
                        <v n="Y">68</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2304L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">61</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">61</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">61</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2312L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">10</v>
                      <v n="Y">60</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">10</v>
                        <v n="Y">60</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">60</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2526L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">83</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">83</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">83</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2314L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">18</v>
                      <v n="Y">59</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">18</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">77</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">77</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2716L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">38</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">38</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">38</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2709L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">37</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2705L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">36</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">36</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">36</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2734L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">29</v>
                      <v n="Y">35</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">29</v>
                        <v n="Y">35</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">33</v>
                        <v n="Y">35</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2717L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">39</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2725L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">41</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1614L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">27</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">38</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1603L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">19</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">27</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2749L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">21</v>
                      <v n="Y">14</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">21</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">27</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1384L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">18</v>
                      <v n="Y">53</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">18</v>
                        <v n="Y">53</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">53</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2890L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">21</v>
                      <v n="Y">14</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">21</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">24</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">27</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2313L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">18</v>
                      <v n="Y">59</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">18</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">77</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">93</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">93</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2303L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">18</v>
                      <v n="Y">59</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">18</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">20</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">59</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1370L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">72</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">72</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">72</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2748L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">15</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2933L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">14</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">16</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2937L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">35</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">35</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">18</v>
                        <v n="Y">35</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2941L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">18</v>
                      <v n="Y">50</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">18</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2945L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">68</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">68</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">68</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2547L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">16</v>
                      <v n="Y">87</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">16</v>
                        <v n="Y">87</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">23</v>
                        <v n="Y">87</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2951L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">18</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">27</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2952L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">15</v>
                      <v n="Y">18</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">15</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">29</v>
                      </o>
                      <o>
                        <v n="X">21</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">27</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                </d2>
              </o>
              <v n="AutoSizeCanvas">true</v>
              <v n="CanvasWidth">58</v>
              <v n="CanvasHeight">96</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="BoolType">{fd373d9e-533d-4d69-ad04-82ccf513ff10}</Type>
            <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
            <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
            <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
            <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
            <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
            <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
            <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
            <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
            <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
            <Type n="CFCParameter">{16471219-97ce-4580-8682-e60492a6d970}</Type>
            <Type n="CFCParameterInitializationMethodObject">{f13d20a6-591c-4ca8-9a3d-8574380b6bcc}</Type>
            <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
            <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
            <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
            <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
            <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
            <Type n="CompilerMessage">{bc2be951-49f6-4f0f-b731-e31e36606f1e}</Type>
            <Type n="Guid">System.Guid</Type>
            <Type n="Int16">System.Int16</Type>
            <Type n="Int32">System.Int32</Type>
            <Type n="Int64">System.Int64</Type>
            <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
            <Type n="ParameterOrigin">{00f7522c-f616-4f07-a530-7175f7cba90b}</Type>
            <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
            <Type n="RealType">{4c33f62d-2ba9-4951-b27c-3cedc666c650}</Type>
            <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
            <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
            <Type n="String">System.String</Type>
            <Type n="StringType">{ab09737e-b891-4fc6-9c8c-246eb8cdb046}</Type>
            <Type n="UDIntType">{223d196a-c1d7-4283-aea6-270599207584}</Type>
            <Type n="UserdefType">{8499b87a-2b75-4c62-8657-e4aa9316c18b}</Type>
            <Type n="VariableExpression">{6708bd14-cddc-4e28-b69d-d3183b7c423e}</Type>
          </TypeList>
        </XmlArchive>
      </CFC>
    </Implementation>
    <Method Name="FB_init" Id="{384a0b3e-897d-4d36-96e9-6ad8e9b68cda}">
      <Declaration><![CDATA[METHOD FB_init : BOOL
VAR_INPUT
	bInitRetains : BOOL; // if TRUE, the retain variables are initialized (warm start / cold start)
	bInCopyCode : BOOL;  // if TRUE, the instance afterwards gets moved into the copy code (online change)
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[SpHtg.iParent						:= THIS^;
SpHtg.iLabel						:= LblCmpAC.TCasCtrl_SpHtg;			
SpHtg.sObjectName					:= '{Idx=01}';								 	 
SpHtg.eUnit							:= E_BA_Unit.eTemperature_DegreesCelsius;  
SpHtg.fCOVIncrement					:= BA2_Param.fDefCOVIncrement;							

SpCol.iParent						:= THIS^;
SpCol.iLabel						:= LblCmpAC.TCasCtrl_SpCol;			
SpCol.sObjectName					:= '{Idx=02}';								 	 
SpCol.eUnit							:= E_BA_Unit.eTemperature_DegreesCelsius;  
SpCol.fCOVIncrement					:= BA2_Param.fDefCOVIncrement;							
									
SpErc.iParent						:= THIS^;
SpErc.iLabel						:= LblCmpAC.TCasCtrl_SpErc;			
SpErc.sObjectName					:= '{Idx=03}';								 	 
SpErc.eUnit							:= E_BA_Unit.eTemperature_DegreesCelsius;  
SpErc.fCOVIncrement					:= BA2_Param.fDefCOVIncrement;							

Ctrl.iParent						:= THIS^;
Ctrl.iLabel							:= LblCmpAC.TCasCtrl_Ctrl; 
Ctrl.sObjectName					:= '{Idx=01}';
Ctrl.eOpMode						:= BA2_Param.nLoop_DefOpMode;								 	 										 
Ctrl.eOutputUnit					:= E_BA_Unit.eTemperature_DegreesCelsius;
Ctrl.eActionRm						:= E_BA_Action.eReverse;
Ctrl.fProportionalConstant			:= 1.5;
Ctrl.fIntegralConstant				:= 360;
Ctrl.fDerivativeConstant			:= 0;
Ctrl.fMaxOutputRm 					:= 32;
Ctrl.fMinOutputRm					:= 16;
Ctrl.fCOVIncrement					:= 0;
Ctrl.nDampConstant					:= 0;
Ctrl.fNeutralZone					:= 0;]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_BA_AC_TCasCtrl_01.FB_init">
      <LineId Id="9" Count="3" />
      <LineId Id="63" Count="0" />
      <LineId Id="15" Count="4" />
      <LineId Id="61" Count="0" />
      <LineId Id="20" Count="0" />
      <LineId Id="23" Count="3" />
      <LineId Id="62" Count="0" />
      <LineId Id="45" Count="13" />
      <LineId Id="44" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>