<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.9">
  <POU Name="FB_BA_Dmp2P" Id="{89cfaddf-a9c2-4133-b4b1-4c88d8e7d89e}" SpecialFunc="None">
    <Declaration><![CDATA[{region '#Template'}
	{attribute 'Version' := '1.0.0.0'}
	{attribute 'Tags' := '"LCID": "1031", "Text": "Universal, Damper, Aggregate"'}
	{attribute 'Tags' := '"LCID": "1033", "Text": "Universal, Damper, Aggregate"'}
	{attribute 'Description' := '"LCID": "1031", "Text": "2 Punkt Klappe mit Endlagenschalter"'}
	{attribute 'Description' := '"LCID": "1033", "Text": "2 point damper with limit switch"'}
{endregion}			 
FUNCTION_BLOCK FB_BA_Dmp2P EXTENDS FB_BA_AggregateB
VAR_OUTPUT
	bCmd					: BOOL;
	bSwiOpn					: BOOL;
	bSwiCls					: BOOL;
	bDstb					: BOOL;
END_VAR
VAR_INPUT CONSTANT PERSISTENT
	{attribute 'parameterCategory' := 'Behaviour'}
	{attribute 'parameterUnit':= 's'}
	nInterruptionDelay : UDINT := 1;
END_VAR
VAR_INPUT CONSTANT
	SwiOpn					: FB_BA_BI_IO;
	SwiCls					: FB_BA_BI_IO;
	Cmd						: FB_BA_BO_IO;
	MonitOpen				: FB_BA_FdbBinary;
	MonitClose				: FB_BA_FdbBinary;
END_VAR	
VAR	
END_VAR	
]]></Declaration>
    <Implementation>
      <CFC>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCImplementationObject">
              <o n="Items" t="CFCItemList">
                <l2 n="InnerList">
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3350L</v>
                    <v n="DestPinId">3156L</v>
                    <v n="Id">3384L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3329L</v>
                    <v n="DestPinId">3155L</v>
                    <v n="Id">3383L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-50, -15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3376L</v>
                    <v n="DestPinId">3349L</v>
                    <v n="Id">3380L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-50, -15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3373L</v>
                    <v n="DestPinId">3348L</v>
                    <v n="Id">3379L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-50, -15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3370L</v>
                    <v n="DestPinId">3347L</v>
                    <v n="Id">3378L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2608L</v>
                    <v n="DestPinId">3321L</v>
                    <v n="Id">3345L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2605L</v>
                    <v n="DestPinId">3319L</v>
                    <v n="Id">3344L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2602L</v>
                    <v n="DestPinId">3283L</v>
                    <v n="Id">3343L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 35, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3032L</v>
                    <v n="DestPinId">3052L</v>
                    <v n="Id">3054L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3003L</v>
                    <v n="DestPinId">3030L</v>
                    <v n="Id">3060L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3003L</v>
                    <v n="DestPinId">3026L</v>
                    <v n="Id">3059L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3003L</v>
                    <v n="DestPinId">3024L</v>
                    <v n="Id">3058L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2991L</v>
                    <v n="DestPinId">3029L</v>
                    <v n="Id">3057L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2988L</v>
                    <v n="DestPinId">3025L</v>
                    <v n="Id">3056L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2985L</v>
                    <v n="DestPinId">3023L</v>
                    <v n="Id">3055L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"0, 0, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">3157L</v>
                    <v n="DestPinId">3118L</v>
                    <v n="Id">3165L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2709L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2710L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEvent"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2711L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2712L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_BI_IO"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2713L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SwiOpn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2714L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 2, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2708L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2716L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bSwiOpn"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2717L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"15, 5, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2715L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2720L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2721L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEvent"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2722L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2723L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_BI_IO"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2724L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SwiCls"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2725L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 8, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2719L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2727L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bSwiCls"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2728L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"15, 11, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2726L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2985L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bEnSfty"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2986L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"8, 27, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2984L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2988L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bEnCrit"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2989L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"8, 29, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2987L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2991L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bEnPgm"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2992L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"8, 33, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2990L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2994L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2995L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2996L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2997L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2998L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2999L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3000L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3001L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3002L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3003L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnSfty"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3004L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValSfty"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3005L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnCrit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3006L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValCrit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3007L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3008L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3009L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bOpState"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3010L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bActiveEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3011L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eActivePriority"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3012L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bActiveVal"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3013L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_AggregateB"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3014L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"SUPER^"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3015L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bAcknowledgeObjectsRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3016L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eNodeType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_NodeType.eGeneral"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">13</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_NodeType"</v>
                            </o>
                            <v n="SignatureId">1296</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3017L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"CONCAT(BA_Globals.sCmdConcatTitle, BA_Globals.sWCDescription)"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">5965</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3018L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"CONCAT(BA_Globals.sCmdConcatTitle, BA_Globals.sWCObjectName)"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">5965</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3019L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3020L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnShare"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3021L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"3, 15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2993L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3023L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3024L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3025L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3026L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3027L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3028L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3029L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3030L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3031L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3032L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3033L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3034L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnSfty"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3035L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValSfty"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3036L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnCrit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3037L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValCrit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3038L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnManLoc"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3039L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValManLoc"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3040L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEnPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3041L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bValPgm"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3042L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEvent"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3043L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bPresentValue"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3044L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eActivePrio"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3045L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eReliability"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3046L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_BO_IO"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3047L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"Cmd"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3048L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bValManualRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3049L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnManualRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3050L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"18, 25, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3022L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3052L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bCmd"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3053L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"35, 28, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3051L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2602L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SUPER^.bActiveVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2603L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 41, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2601L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2605L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bCmd"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2606L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 42, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2604L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2608L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bSwiOpn"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2609L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"6, 43, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2607L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3370L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"SUPER^.bActiveVal"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3371L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"3, 49, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3369L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3373L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bCmd"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3374L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 50, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3372L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3376L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bSwiCls"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3377L</v>
                    </o>
                    <v n="PageArea">3</v>
                    <v n="Bounds">"7, 51, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3375L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3283L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3319L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3321L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3329L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3291L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bCommand"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3320L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bFeedback"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3322L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDst"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3330L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_FdbBinary"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3299L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"MonitOpen"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3300L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"Dst"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">8</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"FB_BA_BV"</v>
                            </o>
                            <v n="SignatureId">7086</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3331L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"DelayInterruption"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"FB_BA_AV_Op"</v>
                            </o>
                            <v n="SignatureId">7044</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3332L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"DelayFeedback"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"FB_BA_AV_Op"</v>
                            </o>
                            <v n="SignatureId">7044</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3333L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bRebuildSegments"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3334L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bAcknowledgeRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3335L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eNodeType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_NodeType.Automatic"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">13</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_NodeType"</v>
                            </o>
                            <v n="SignatureId">1449</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3336L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3764</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3337L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3764</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3338L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">1403</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3339L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3340L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3341L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnPublish"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3342L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"14, 39, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3282L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3347L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">true</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3348L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3349L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3350L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bEn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3351L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bCommand"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3352L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bFeedback"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3353L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDst"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3354L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_BA_FdbBinary"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3355L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"MonitClose"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3356L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCParameter">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"Dst"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">8</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"FB_BA_BV"</v>
                            </o>
                            <v n="SignatureId">7086</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3357L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"DelayInterruption"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"FB_BA_AV_Op"</v>
                            </o>
                            <v n="SignatureId">7044</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3358L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"DelayFeedback"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"FB_BA_AV_Op"</v>
                            </o>
                            <v n="SignatureId">7044</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3359L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bRebuildSegments"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3360L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bAcknowledgeRm"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3361L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eNodeType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_NodeType.Automatic"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">13</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_NodeType"</v>
                            </o>
                            <v n="SignatureId">1449</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3362L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDescription"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3764</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3363L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sObjectName"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">11</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"T_MaxString"</v>
                            </o>
                            <v n="SignatureId">3764</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3364L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"eAssignAsTrendRef"</v>
                          <n n="Value" />
                          <v n="InitialValue">"E_BA_AssignRefMode.eInitByProfile"</v>
                          <o n="Type" t="UserdefType">
                            <o n="TypeDef" t="VariableExpression">
                              <n n="Type" />
                              <v n="Length" t="Int16">18</v>
                              <v n="VariableId">-1</v>
                              <v n="SignatureId">-1</v>
                              <v n="ScopeId">-1</v>
                              <v n="PositionToSave">-1L</v>
                              <a n="MessagesToSave" et="CompilerMessage" />
                              <v n="Name">"E_BA_AssignRefMode"</v>
                            </o>
                            <v n="SignatureId">1403</v>
                            <v n="ScopeId">-1</v>
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3365L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"sDeviceType"</v>
                          <n n="Value" />
                          <v n="InitialValue">"BA_Globals.sPlaceholder_Empty"</v>
                          <o n="Type" t="StringType">
                            <n n="SizeExpression" />
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3366L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"nInstanceID"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="UDIntType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3367L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Identifier">"bEnPublish"</v>
                          <n n="Value" />
                          <n n="InitialValue" />
                          <o n="Type" t="BoolType">
                            <v n="Compiled">false</v>
                          </o>
                          <v n="Origin" t="ParameterOrigin">Project</v>
                          <v n="Id">3368L</v>
                        </o>
                      </l2>
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"14, 47, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3346L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3155L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3156L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">3157L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">3158L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">3159L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">3160L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"OR"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">3161L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">""</v>
                          <v n="Modifiable">false</v>
                          <v n="Id">3162L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"28, 44, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">Operator</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3154L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">3118L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"bDstb"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">3119L</v>
                    </o>
                    <v n="PageArea">4</v>
                    <v n="Bounds">"35, 46, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">3117L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 56, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2721L</v>
                    <v n="DestPinId">2727L</v>
                    <v n="Id">2729L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 73, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2710L</v>
                    <v n="DestPinId">2716L</v>
                    <v n="Id">2718L</v>
                  </o>
                </l2>
              </o>
              <o n="ParameterInitializationMethodGenerator" t="CFCParameterInitializationMethodObject">
                <v n="GuidPOU">{a6b75a73-cb22-43a4-8a8a-e3de8fe86025}</v>
                <v n="GuidParentObject">{89cfaddf-a9c2-4133-b4b1-4c88d8e7d89e}</v>
                <v n="MethodName">"__InitializeParameters_FB_BA_Dmp2P"</v>
                <v n="ReturnType">"BOOL"</v>
              </o>
              <o n="RoutingPathTable" t="CFCRoutingPathTable">
                <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                  <o>
                    <v n="ConnectionId">3057L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">13</v>
                      <v n="Y">33</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">13</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3058L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">20</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2729L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">11</v>
                      <v n="Y">11</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">11</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2718L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">11</v>
                      <v n="Y">5</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">11</v>
                        <v n="Y">5</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">14</v>
                        <v n="Y">5</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3055L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">13</v>
                      <v n="Y">27</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">13</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3054L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">31</v>
                      <v n="Y">28</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">31</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">34</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3059L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">20</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">30</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">30</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3056L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">13</v>
                      <v n="Y">29</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">13</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3060L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">14</v>
                      <v n="Y">20</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">14</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">30</v>
                        <v n="IsJoint">true</v>
                        <v n="Flags">30</v>
                      </o>
                      <o>
                        <v n="X">15</v>
                        <v n="Y">34</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">17</v>
                        <v n="Y">34</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3383L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">23</v>
                      <v n="Y">41</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">23</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">25</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">25</v>
                        <v n="Y">46</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">27</v>
                        <v n="Y">46</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3380L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">51</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">51</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3379L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">50</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3378L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">49</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3345L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">43</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3344L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">42</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3384L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">23</v>
                      <v n="Y">49</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">23</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">25</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">25</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">27</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3343L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">12</v>
                      <v n="Y">41</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">12</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">13</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">3165L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">32</v>
                      <v n="Y">46</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">32</v>
                        <v n="Y">46</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">34</v>
                        <v n="Y">46</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                </d2>
              </o>
              <v n="AutoSizeCanvas">true</v>
              <v n="CanvasWidth">42</v>
              <v n="CanvasHeight">55</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="BoolType">{fd373d9e-533d-4d69-ad04-82ccf513ff10}</Type>
            <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
            <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
            <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
            <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
            <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
            <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
            <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
            <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
            <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
            <Type n="CFCParameter">{16471219-97ce-4580-8682-e60492a6d970}</Type>
            <Type n="CFCParameterInitializationMethodObject">{f13d20a6-591c-4ca8-9a3d-8574380b6bcc}</Type>
            <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
            <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
            <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
            <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
            <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
            <Type n="CompilerMessage">{bc2be951-49f6-4f0f-b731-e31e36606f1e}</Type>
            <Type n="Guid">System.Guid</Type>
            <Type n="Int16">System.Int16</Type>
            <Type n="Int32">System.Int32</Type>
            <Type n="Int64">System.Int64</Type>
            <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
            <Type n="ParameterOrigin">{00f7522c-f616-4f07-a530-7175f7cba90b}</Type>
            <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
            <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
            <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
            <Type n="String">System.String</Type>
            <Type n="StringType">{ab09737e-b891-4fc6-9c8c-246eb8cdb046}</Type>
            <Type n="UDIntType">{223d196a-c1d7-4283-aea6-270599207584}</Type>
            <Type n="UserdefType">{8499b87a-2b75-4c62-8657-e4aa9316c18b}</Type>
            <Type n="VariableExpression">{6708bd14-cddc-4e28-b69d-d3183b7c423e}</Type>
          </TypeList>
        </XmlArchive>
      </CFC>
    </Implementation>
    <Method Name="FB_init" Id="{e6bcaade-5b65-465e-ab86-bc6abfdd6bfa}">
      <Declaration><![CDATA[METHOD FB_init : BOOL
VAR_INPUT
	bInitRetains : BOOL; // if TRUE, the retain variables are initialized (warm start / cold start)
	bInCopyCode : BOOL;  // if TRUE, the instance afterwards gets moved into the copy code (online change)
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[SwiOpn.iParent							:= THIS^;
SwiOpn.iLabel							:= LblUniFieldDevice.Dmp_SwiOpn;	
SwiOpn.sObjectName						:= '{Idx=01}';	
SwiOpn.sDeviceType						:= '';
SwiOpn.bEnOutOfService					:= FALSE;
SwiOpn.ePolarity						:= E_BA_Polarity.eReverse;
SwiOpn.sActiveText 						:= txtEvent_Reached;
SwiOpn.sInactiveText 					:= txtEvent_NotReached;
SwiOpn.nStateChangeCount				:= 0;
SwiOpn.nActiveTimeElapsed				:= 0;
SwiOpn.nEventClassID					:= EventClasses.NotificationSimple;
SwiOpn.stTimeDelay.nToNormal			:= BA2_Param.nDefTimeDelay_ToNormal;
SwiOpn.stTimeDelay.nToAbnormal			:= BA2_Param.nDefTimeDelay_ToAbnormal;
SwiOpn.bAlarmValue						:= TRUE;
SwiOpn.bAcknowledgeRm					:= FALSE;	
SwiOpn.aEventTransitionText[1]			:= txtEvent_Active;
SwiOpn.aEventTransitionText[2]			:= txtEvent_None;
SwiOpn.aEventTransitionText[3]			:= txtEvent_Normal;
SwiOpn.bEventDetectionEnable			:= FALSE;
SwiOpn.eEnPlantLock						:= E_BA_LockPriority.eNoLock;	

SwiCls.iParent							:= THIS^;
SwiCls.iLabel							:= LblUniFieldDevice.Dmp_SwiCls;	
SwiCls.sObjectName						:= '{Idx=01}';	
SwiCls.sDeviceType						:= '';
SwiCls.bEnOutOfService					:= FALSE;
SwiCls.ePolarity						:= E_BA_Polarity.eReverse;
SwiCls.sActiveText 						:= txtEvent_Reached;
SwiCls.sInactiveText 					:= txtEvent_NotReached;
SwiCls.nStateChangeCount				:= 0;
SwiCls.nActiveTimeElapsed				:= 0;
SwiCls.nEventClassID					:= EventClasses.NotificationSimple;
SwiCls.stTimeDelay.nToNormal			:= BA2_Param.nDefTimeDelay_ToNormal;
SwiCls.stTimeDelay.nToAbnormal			:= BA2_Param.nDefTimeDelay_ToAbnormal;
SwiCls.bAlarmValue						:= TRUE;
SwiCls.bAcknowledgeRm					:= FALSE;		
SwiCls.aEventTransitionText[1]			:= txtEvent_Active;
SwiCls.aEventTransitionText[2]			:= txtEvent_None;
SwiCls.aEventTransitionText[3]			:= txtEvent_Normal;
SwiCls.bEventDetectionEnable			:= FALSE;
SwiCls.eEnPlantLock						:= E_BA_LockPriority.eNoLock;

Cmd.iParent								:= THIS^;
Cmd.iLabel								:= LblUniFieldDevice.Dmp_Cmd;			
Cmd.sObjectName							:= '{Idx=01}';	
Cmd.sDeviceType							:= '';
Cmd.ePolarity							:= E_BA_Polarity.eNormal;
Cmd.eFeedbackPolarity					:= E_BA_Polarity.eNormal;
Cmd.eOverriddenPolarity					:= E_BA_Polarity.eReverse;
Cmd.sActiveText 						:= txtEvent_On;
Cmd.sInactiveText 						:= txtEvent_Off;
Cmd.nStateChangeCount					:= 0;
Cmd.nActiveTimeElapsed					:= 0;
Cmd.nMinimumOnTime						:= 0;
Cmd.nMinimumOffTime						:= 0;
Cmd.bEnManualRm							:= FALSE;	//	Priority  8	
Cmd.bValManualRm						:= FALSE;	//	Priority  8
Cmd.bDefaultValue						:= FALSE;
Cmd.nEventClassID						:= EventClasses.DisturbanceExtended;
Cmd.stTimeDelay.nToNormal				:= BA2_Param.nDefTimeDelay_ToNormal;
Cmd.stTimeDelay.nToAbnormal				:= BA2_Param.nDefTimeDelay_ToAbnormal;
Cmd.bAcknowledgeRm						:= FALSE;		
Cmd.aEventTransitionText[1]				:= txtEvent_Disturb;
Cmd.aEventTransitionText[2]				:= txtEvent_None;
Cmd.aEventTransitionText[3]				:= txtEvent_Normal;
Cmd.bEventDetectionEnable				:= FALSE;
Cmd.eEnPlantLock						:= E_BA_LockPriority.eNoLock;	

MonitOpen.iParent						:= THIS^;
MonitOpen.iLabel						:= LblUniFieldDevice.Dmp_Monit;	
MonitOpen.sObjectName					:= '{Idx=01}';
MonitOpen.eDPADMode						:= E_BA_DPADMode.eIncludeDescription;
MonitOpen.DelayFeedback.fValueRm		:= 180.0;
MonitOpen.Dst.eEnPlantLock				:= E_BA_LockPriority.eLocalMedium;

MonitClose.iParent						:= THIS^;
MonitClose.iLabel						:= LblUniFieldDevice.Dmp_Monit;	
MonitClose.sObjectName					:= '{Idx=02}';
MonitClose.eDPADMode					:= E_BA_DPADMode.eIncludeDescription;
MonitClose.DelayFeedback.fValueRm		:= 180.0;
MonitClose.DelayFeedback.sObjectName	:= '{Idx=02}';								 	 
MonitClose.Dst.sObjectName				:= '{Idx=02}';	
MonitClose.Dst.eEnPlantLock				:= E_BA_LockPriority.eNoLock;]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_BA_Dmp2P.FB_init">
      <LineId Id="124" Count="2" />
      <LineId Id="266" Count="0" />
      <LineId Id="265" Count="0" />
      <LineId Id="127" Count="2" />
      <LineId Id="268" Count="0" />
      <LineId Id="267" Count="0" />
      <LineId Id="130" Count="0" />
      <LineId Id="270" Count="2" />
      <LineId Id="269" Count="0" />
      <LineId Id="131" Count="3" />
      <LineId Id="121" Count="0" />
      <LineId Id="136" Count="0" />
      <LineId Id="141" Count="2" />
      <LineId Id="257" Count="0" />
      <LineId Id="256" Count="0" />
      <LineId Id="144" Count="2" />
      <LineId Id="259" Count="0" />
      <LineId Id="258" Count="0" />
      <LineId Id="147" Count="0" />
      <LineId Id="261" Count="2" />
      <LineId Id="260" Count="0" />
      <LineId Id="148" Count="3" />
      <LineId Id="137" Count="0" />
      <LineId Id="179" Count="0" />
      <LineId Id="153" Count="2" />
      <LineId Id="213" Count="0" />
      <LineId Id="156" Count="4" />
      <LineId Id="215" Count="5" />
      <LineId Id="214" Count="0" />
      <LineId Id="161" Count="0" />
      <LineId Id="222" Count="1" />
      <LineId Id="221" Count="0" />
      <LineId Id="162" Count="3" />
      <LineId Id="43" Count="0" />
      <LineId Id="94" Count="0" />
      <LineId Id="98" Count="0" />
      <LineId Id="95" Count="0" />
      <LineId Id="99" Count="0" />
      <LineId Id="103" Count="0" />
      <LineId Id="97" Count="0" />
      <LineId Id="278" Count="0" />
      <LineId Id="172" Count="6" />
      <LineId Id="171" Count="0" />
      <LineId Id="279" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>